! Generated by EMTPWorks version E4.0b9 Wednesday, July 18, 2018 2:41 PM
!
Application.ProgressCLSID={AAE149D5-7852-4AA4-A3A4-FF3235A29D70}
Circuit.Diagram=IEEE39_FD_line.ecf;
Circuit.Date=18/7/2018 14:22:14;
!
Dt=20us;
tmax=0.5;
LoadFlow=1;
iplot=25;
!
! The following lines are derived from option symbols
! on the schematic, OPTION in Function attribute
!
TestAbsCorrection_x=1;
TestAbsDxOverx=0;
LFConvergenceTolerance=1e-4;
!
! The following lines are derived from option symbols
! on the schematic, Datafile in Function attribute, ModelData will contain the inserted file name
!
!
! Subcircuit definitions defined in design
!
<Cjump_e9a4cfd3;2;s18,s18,
>
<Cjump_e9a4e910;2;s18,s18,
>
<Exciter_ST1_c2f02676;8;s4,s9,s22,s2,s6,s13,s15,Vf,
_c_fs;Vef;2;2;Vef,Ve_lim,
H,1,2,2,1,S0,
Vin_ic
;
1 #TC# 
;
1 #TB# 
_c_fs;Vf;2;2;Vf,Vr,
0,1,2,2,#KF#,S0,
0 1 
;
1 #TF# 
_c_fs;Vr;2;2;Vr,Vef,
H,1,1,2,1,S0,
Efss
;
#KA# 
;
1 #TA# 
_c_fu;Efd_max;3;3;Efd_max,s9,s6,
0,S0,
u[1] * #VRMAX# - u[2] * #KC#
_c_fu;Fm2;3;3;s37,s15,s44,
0,S0,
(u[1] == 0)*2 + (u[1] > 0)*1
_c_gain;Efd_min;2;2;Efd_min,s9,
#VRMIN#,S0,
_c_hld0;hld2;2;2;s44,s13,
S0,
_c_hld0;hld3;2;2;Efss,s4,
S0,
_c_lim;Efd;2;2;s2,Vr,
H,L,1,S0,
Efd_max
;
Efd_min
_c_lim;Ve_lim;2;2;Ve_lim,Ve,
#VIMAX#,#VIMIN#,1,S0,
_c_loss;Div1;2;2;Vin_ic,Efss,
#KA#,S0,
_c_sel;VREF_Selection;4;4;s30,s37,s15,s44,
1,S0,
_c_sum;Vin;4;4;s1,s13,s22,Vref,
0,1,S0,
-1 +1 +1
_c_sum;sum1;3;3;Vref,Vin_ic,s30,
0,1,S0,
+1 +1
_c_sum;sum5;3;3;Ve,s1,Vf,
0,1,S0,
+1 -1
>
<Exciter_ST1_c2f8305b;8;s4,s9,s22,s2,s6,s13,s15,Vf,
_c_fs;Vef;2;2;Vef,Ve_lim,
H,1,2,2,1,S0,
Vin_ic
;
1 #TC# 
;
1 #TB# 
_c_fs;Vf;2;2;Vf,Vr,
0,1,2,2,#KF#,S0,
0 1 
;
1 #TF# 
_c_fs;Vr;2;2;Vr,Vef,
H,1,1,2,1,S0,
Efss
;
#KA# 
;
1 #TA# 
_c_fu;Efd_max;3;3;Efd_max,s9,s6,
0,S0,
u[1] * #VRMAX# - u[2] * #KC#
_c_fu;Fm2;3;3;s37,s15,s44,
0,S0,
(u[1] == 0)*2 + (u[1] > 0)*1
_c_gain;Efd_min;2;2;Efd_min,s9,
#VRMIN#,S0,
_c_hld0;hld2;2;2;s44,s13,
S0,
_c_hld0;hld3;2;2;Efss,s4,
S0,
_c_lim;Efd;2;2;s2,Vr,
H,L,1,S0,
Efd_max
;
Efd_min
_c_lim;Ve_lim;2;2;Ve_lim,Ve,
#VIMAX#,#VIMIN#,1,S0,
_c_loss;Div1;2;2;Vin_ic,Efss,
#KA#,S0,
_c_sel;VREF_Selection;4;4;s30,s37,s15,s44,
1,S0,
_c_sum;Vin;4;4;s1,s13,s22,Vref,
0,1,S0,
-1 +1 +1
_c_sum;sum1;3;3;Vref,Vin_ic,s30,
0,1,S0,
+1 +1
_c_sum;sum5;3;3;Ve,s1,Vf,
0,1,S0,
+1 -1
>
<Exciter_ST1_c2fa16f1;8;s4,s9,s22,s2,s6,s13,s15,Vf,
_c_fs;Vef;2;2;Vef,Ve_lim,
H,1,2,2,1,S0,
Vin_ic
;
1 #TC# 
;
1 #TB# 
_c_fs;Vf;2;2;Vf,Vr,
0,1,2,2,#KF#,S0,
0 1 
;
1 #TF# 
_c_fs;Vr;2;2;Vr,Vef,
H,1,1,2,1,S0,
Efss
;
#KA# 
;
1 #TA# 
_c_fu;Efd_max;3;3;Efd_max,s9,s6,
0,S0,
u[1] * #VRMAX# - u[2] * #KC#
_c_fu;Fm2;3;3;s37,s15,s44,
0,S0,
(u[1] == 0)*2 + (u[1] > 0)*1
_c_gain;Efd_min;2;2;Efd_min,s9,
#VRMIN#,S0,
_c_hld0;hld2;2;2;s44,s13,
S0,
_c_hld0;hld3;2;2;Efss,s4,
S0,
_c_lim;Efd;2;2;s2,Vr,
H,L,1,S0,
Efd_max
;
Efd_min
_c_lim;Ve_lim;2;2;Ve_lim,Ve,
#VIMAX#,#VIMIN#,1,S0,
_c_loss;Div1;2;2;Vin_ic,Efss,
#KA#,S0,
_c_sel;VREF_Selection;4;4;s30,s37,s15,s44,
1,S0,
_c_sum;Vin;4;4;s1,s13,s22,Vref,
0,1,S0,
-1 +1 +1
_c_sum;sum1;3;3;Vref,Vin_ic,s30,
0,1,S0,
+1 +1
_c_sum;sum5;3;3;Ve,s1,Vf,
0,1,S0,
+1 -1
>
<Exciter_ST1_c2fa54a8;8;s4,s9,s22,s2,s6,s13,s15,Vf,
_c_fs;Vef;2;2;Vef,Ve_lim,
H,1,2,2,1,S0,
Vin_ic
;
1 #TC# 
;
1 #TB# 
_c_fs;Vf;2;2;Vf,Vr,
0,1,2,2,#KF#,S0,
0 1 
;
1 #TF# 
_c_fs;Vr;2;2;Vr,Vef,
H,1,1,2,1,S0,
Efss
;
#KA# 
;
1 #TA# 
_c_fu;Efd_max;3;3;Efd_max,s9,s6,
0,S0,
u[1] * #VRMAX# - u[2] * #KC#
_c_fu;Fm2;3;3;s37,s15,s44,
0,S0,
(u[1] == 0)*2 + (u[1] > 0)*1
_c_gain;Efd_min;2;2;Efd_min,s9,
#VRMIN#,S0,
_c_hld0;hld2;2;2;s44,s13,
S0,
_c_hld0;hld3;2;2;Efss,s4,
S0,
_c_lim;Efd;2;2;s2,Vr,
H,L,1,S0,
Efd_max
;
Efd_min
_c_lim;Ve_lim;2;2;Ve_lim,Ve,
#VIMAX#,#VIMIN#,1,S0,
_c_loss;Div1;2;2;Vin_ic,Efss,
#KA#,S0,
_c_sel;VREF_Selection;4;4;s30,s37,s15,s44,
1,S0,
_c_sum;Vin;4;4;s1,s13,s22,Vref,
0,1,S0,
-1 +1 +1
_c_sum;sum1;3;3;Vref,Vin_ic,s30,
0,1,S0,
+1 +1
_c_sum;sum5;3;3;Ve,s1,Vf,
0,1,S0,
+1 -1
>
<Exciter_ST1_c2fb7ea1;8;s4,s9,s22,s2,s6,s13,s15,Vf,
_c_fs;Vef;2;2;Vef,Ve_lim,
H,1,2,2,1,S0,
Vin_ic
;
1 #TC# 
;
1 #TB# 
_c_fs;Vf;2;2;Vf,Vr,
0,1,2,2,#KF#,S0,
0 1 
;
1 #TF# 
_c_fs;Vr;2;2;Vr,Vef,
H,1,1,2,1,S0,
Efss
;
#KA# 
;
1 #TA# 
_c_fu;Efd_max;3;3;Efd_max,s9,s6,
0,S0,
u[1] * #VRMAX# - u[2] * #KC#
_c_fu;Fm2;3;3;s37,s15,s44,
0,S0,
(u[1] == 0)*2 + (u[1] > 0)*1
_c_gain;Efd_min;2;2;Efd_min,s9,
#VRMIN#,S0,
_c_hld0;hld2;2;2;s44,s13,
S0,
_c_hld0;hld3;2;2;Efss,s4,
S0,
_c_lim;Efd;2;2;s2,Vr,
H,L,1,S0,
Efd_max
;
Efd_min
_c_lim;Ve_lim;2;2;Ve_lim,Ve,
#VIMAX#,#VIMIN#,1,S0,
_c_loss;Div1;2;2;Vin_ic,Efss,
#KA#,S0,
_c_sel;VREF_Selection;4;4;s30,s37,s15,s44,
1,S0,
_c_sum;Vin;4;4;s1,s13,s22,Vref,
0,1,S0,
-1 +1 +1
_c_sum;sum1;3;3;Vref,Vin_ic,s30,
0,1,S0,
+1 +1
_c_sum;sum5;3;3;Ve,s1,Vf,
0,1,S0,
+1 -1
>
<Exciter_ST1_c2fd7132;8;s4,s9,s22,s2,s6,s13,s15,Vf,
_c_fs;Vef;2;2;Vef,Ve_lim,
H,1,2,2,1,S0,
Vin_ic
;
1 #TC# 
;
1 #TB# 
_c_fs;Vf;2;2;Vf,Vr,
0,1,2,2,#KF#,S0,
0 1 
;
1 #TF# 
_c_fs;Vr;2;2;Vr,Vef,
H,1,1,2,1,S0,
Efss
;
#KA# 
;
1 #TA# 
_c_fu;Efd_max;3;3;Efd_max,s9,s6,
0,S0,
u[1] * #VRMAX# - u[2] * #KC#
_c_fu;Fm2;3;3;s37,s15,s44,
0,S0,
(u[1] == 0)*2 + (u[1] > 0)*1
_c_gain;Efd_min;2;2;Efd_min,s9,
#VRMIN#,S0,
_c_hld0;hld2;2;2;s44,s13,
S0,
_c_hld0;hld3;2;2;Efss,s4,
S0,
_c_lim;Efd;2;2;s2,Vr,
H,L,1,S0,
Efd_max
;
Efd_min
_c_lim;Ve_lim;2;2;Ve_lim,Ve,
#VIMAX#,#VIMIN#,1,S0,
_c_loss;Div1;2;2;Vin_ic,Efss,
#KA#,S0,
_c_sel;VREF_Selection;4;4;s30,s37,s15,s44,
1,S0,
_c_sum;Vin;4;4;s1,s13,s22,Vref,
0,1,S0,
-1 +1 +1
_c_sum;sum1;3;3;Vref,Vin_ic,s30,
0,1,S0,
+1 +1
_c_sum;sum5;3;3;Ve,s1,Vf,
0,1,S0,
+1 -1
>
<Exciter_ST1_c2febcac;8;s4,s9,s22,s2,s6,s13,s15,Vf,
_c_fs;Vef;2;2;Vef,Ve_lim,
H,1,2,2,1,S0,
Vin_ic
;
1 #TC# 
;
1 #TB# 
_c_fs;Vf;2;2;Vf,Vr,
0,1,2,2,#KF#,S0,
0 1 
;
1 #TF# 
_c_fs;Vr;2;2;Vr,Vef,
H,1,1,2,1,S0,
Efss
;
#KA# 
;
1 #TA# 
_c_fu;Efd_max;3;3;Efd_max,s9,s6,
0,S0,
u[1] * #VRMAX# - u[2] * #KC#
_c_fu;Fm2;3;3;s37,s15,s44,
0,S0,
(u[1] == 0)*2 + (u[1] > 0)*1
_c_gain;Efd_min;2;2;Efd_min,s9,
#VRMIN#,S0,
_c_hld0;hld2;2;2;s44,s13,
S0,
_c_hld0;hld3;2;2;Efss,s4,
S0,
_c_lim;Efd;2;2;s2,Vr,
H,L,1,S0,
Efd_max
;
Efd_min
_c_lim;Ve_lim;2;2;Ve_lim,Ve,
#VIMAX#,#VIMIN#,1,S0,
_c_loss;Div1;2;2;Vin_ic,Efss,
#KA#,S0,
_c_sel;VREF_Selection;4;4;s30,s37,s15,s44,
1,S0,
_c_sum;Vin;4;4;s1,s13,s22,Vref,
0,1,S0,
-1 +1 +1
_c_sum;sum1;3;3;Vref,Vin_ic,s30,
0,1,S0,
+1 +1
_c_sum;sum5;3;3;Ve,s1,Vf,
0,1,S0,
+1 -1
>
<Exciter_ST1_c2fff6e1;8;s4,s9,s22,s2,s6,s13,s15,Vf,
_c_fs;Vef;2;2;Vef,Ve_lim,
H,1,2,2,1,S0,
Vin_ic
;
1 #TC# 
;
1 #TB# 
_c_fs;Vf;2;2;Vf,Vr,
0,1,2,2,#KF#,S0,
0 1 
;
1 #TF# 
_c_fs;Vr;2;2;Vr,Vef,
H,1,1,2,1,S0,
Efss
;
#KA# 
;
1 #TA# 
_c_fu;Efd_max;3;3;Efd_max,s9,s6,
0,S0,
u[1] * #VRMAX# - u[2] * #KC#
_c_fu;Fm2;3;3;s37,s15,s44,
0,S0,
(u[1] == 0)*2 + (u[1] > 0)*1
_c_gain;Efd_min;2;2;Efd_min,s9,
#VRMIN#,S0,
_c_hld0;hld2;2;2;s44,s13,
S0,
_c_hld0;hld3;2;2;Efss,s4,
S0,
_c_lim;Efd;2;2;s2,Vr,
H,L,1,S0,
Efd_max
;
Efd_min
_c_lim;Ve_lim;2;2;Ve_lim,Ve,
#VIMAX#,#VIMIN#,1,S0,
_c_loss;Div1;2;2;Vin_ic,Efss,
#KA#,S0,
_c_sel;VREF_Selection;4;4;s30,s37,s15,s44,
1,S0,
_c_sum;Vin;4;4;s1,s13,s22,Vref,
0,1,S0,
-1 +1 +1
_c_sum;sum1;3;3;Vref,Vin_ic,s30,
0,1,S0,
+1 +1
_c_sum;sum5;3;3;Ve,s1,Vf,
0,1,S0,
+1 -1
>
<Exciter_ST1_dabdbf8a;8;s4,s9,s22,s2,s6,s13,s15,Vf,
_c_fs;Vef;2;2;Vef,Ve_lim,
H,1,2,2,1,S0,
Vin_ic
;
1 #TC# 
;
1 #TB# 
_c_fs;Vf;2;2;Vf,Vr,
0,1,2,2,#KF#,S0,
0 1 
;
1 #TF# 
_c_fs;Vr;2;2;Vr,Vef,
H,1,1,2,1,S0,
Efss
;
#KA# 
;
1 #TA# 
_c_fu;Efd_max;3;3;Efd_max,s9,s6,
0,S0,
u[1] * #VRMAX# - u[2] * #KC#
_c_fu;Fm2;3;3;s37,s15,s44,
0,S0,
(u[1] == 0)*2 + (u[1] > 0)*1
_c_gain;Efd_min;2;2;Efd_min,s9,
#VRMIN#,S0,
_c_hld0;hld2;2;2;s44,s13,
S0,
_c_hld0;hld3;2;2;Efss,s4,
S0,
_c_lim;Efd;2;2;s2,Vr,
H,L,1,S0,
Efd_max
;
Efd_min
_c_lim;Ve_lim;2;2;Ve_lim,Ve,
#VIMAX#,#VIMIN#,1,S0,
_c_loss;Div1;2;2;Vin_ic,Efss,
#KA#,S0,
_c_sel;VREF_Selection;4;4;s30,s37,s15,s44,
1,S0,
_c_sum;Vin;4;4;s1,s13,s22,Vref,
0,1,S0,
-1 +1 +1
_c_sum;sum1;3;3;Vref,Vin_ic,s30,
0,1,S0,
+1 +1
_c_sum;sum5;3;3;Ve,s1,Vf,
0,1,S0,
+1 -1
>
<ExponLoadControl_1927e2dc;6;s6,s7,s59,s25,s21,s39,
_c_fs;P_dyn;2;2;s7,s10,
H,1,2,2,1,S0,
P_ic
;
1 #Tp1# 
;
1 #Tp2# 
_c_fs;Q_dyn;2;2;s6,s12,
H,1,2,2,1,S0,
Q_ic
;
1 #Tq1# 
;
1 #Tq2# 
_c_fu;Kpf;2;2;s26,s39,
0,S0,
1 + #Kpf# * u[1]
_c_fu;Kqf;2;2;s17,s39,
0,S0,
1 + #Kqf# * u[1]
_c_fu;P_stat;4;4;s10,s25,s26,s4,
0,S0,
[PROD]
_c_fu;Q_stat;4;4;s12,s20,s17,s21,
0,S0,
[PROD]
_c_fu;UexponKpv;2;2;s4,s59,
0,S0,
u[1] ** #Kpv#
_c_fu;UexponKqv;2;2;s20,s59,
0,S0,
u[1] ** #Kqv#
_c_hld0;hld1;2;2;P_ic,s10,
S0,
_c_hld0;hld2;2;2;Q_ic,s12,
S0,
>
<Governor_Turbine_IEEEG1_bac5bf64;6;s9,s4,s3,s144,s126,s1,
_c_cst;C1;1;1;s38,
1,S0,
_c_fs;T4;2;2;s8,s1,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T4# 
_c_fs;T5;2;2;s54,s8,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T5# 
_c_fs;T6;2;2;s58,s54,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T6# 
_c_fs;T7;2;2;s51,s58,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T7# 
_c_fs;fs1;2;2;s2,s10,
0,1,2,2,#K#,S0,
1 #T2# 
;
1 #T1# 
_c_gain;Gain9;2;2;s42,s8,
#K1#,S0,
_c_gain;Gain10;2;2;s59,s58,
#K6#,S0,
_c_gain;Gain11;2;2;s61,s51,
#K7#,S0,
_c_gain;Gain12;2;2;s63,s51,
#K8#,S0,
_c_gain;Gain13;2;2;s53,s54,
#K3#,S0,
_c_gain;Gain14;2;2;s55,s54,
#K4#,S0,
_c_gain;Gain15;2;2;s98,s8,
#K2#,S0,
_c_gain;Gain16;2;2;s57,s58,
#K5#,S0,
_c_hld0;hld1;2;2;Pm_ic,s4,
S0,
_c_ilim;g_pos;4;4;s1,s17,s352,s353,
H,#PMAX#,#PMIN#,S0,
Pm_ic
_c_lim;lim1;2;2;s17,s15,
#U0#,#UC#,1,S0,
_c_loss;loss1;2;2;s15,s13,
#T3#,S0,
_c_sum;Pm;3;3;s9,s126,s144,
0,1,S0,
+1 +1
_c_sum;sum1;3;3;s73,s42,s53,
0,1,S0,
+1 +1
_c_sum;sum2;3;3;s10,s38,s3,
0,1,S0,
+1 -1
_c_sum;sum3;4;4;s13,s2,s1,Pm_ic,
0,1,S0,
+1 -1 +1
_c_sum;sum5;3;3;s91,s73,s57,
0,1,S0,
+1 +1
_c_sum;sum6;3;3;s144,s91,s61,
0,1,S0,
+1 +1
_c_sum;sum7;3;3;s97,s98,s55,
0,1,S0,
+1 +1
_c_sum;sum13;3;3;s100,s97,s59,
0,1,S0,
+1 +1
_c_sum;sum14;3;3;s126,s100,s63,
0,1,S0,
+1 +1
>
<Governor_Turbine_IEEEG1_c47fab2b;6;s9,s4,s7,s144,s126,s1,
_c_cst;C1;1;1;s38,
1,S0,
_c_fs;T4;2;2;s8,s1,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T4# 
_c_fs;T5;2;2;s54,s8,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T5# 
_c_fs;T6;2;2;s58,s54,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T6# 
_c_fs;T7;2;2;s51,s58,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T7# 
_c_fs;fs1;2;2;s2,s10,
0,1,2,2,#K#,S0,
1 #T2# 
;
1 #T1# 
_c_gain;Gain9;2;2;s42,s8,
#K1#,S0,
_c_gain;Gain10;2;2;s59,s58,
#K6#,S0,
_c_gain;Gain11;2;2;s61,s51,
#K7#,S0,
_c_gain;Gain12;2;2;s63,s51,
#K8#,S0,
_c_gain;Gain13;2;2;s53,s54,
#K3#,S0,
_c_gain;Gain14;2;2;s55,s54,
#K4#,S0,
_c_gain;Gain15;2;2;s98,s8,
#K2#,S0,
_c_gain;Gain16;2;2;s57,s58,
#K5#,S0,
_c_hld0;hld1;2;2;Pm_ic,s4,
S0,
_c_ilim;g_pos;4;4;s1,s17,s352,s353,
H,#PMAX#,#PMIN#,S0,
Pm_ic
_c_lim;lim1;2;2;s17,s15,
#U0#,#UC#,1,S0,
_c_loss;loss1;2;2;s15,s13,
#T3#,S0,
_c_sum;Pm;3;3;s9,s126,s144,
0,1,S0,
+1 +1
_c_sum;sum1;3;3;s73,s42,s53,
0,1,S0,
+1 +1
_c_sum;sum2;3;3;s10,s38,s7,
0,1,S0,
+1 -1
_c_sum;sum3;4;4;s13,s2,s1,Pm_ic,
0,1,S0,
+1 -1 +1
_c_sum;sum5;3;3;s91,s73,s57,
0,1,S0,
+1 +1
_c_sum;sum6;3;3;s144,s91,s61,
0,1,S0,
+1 +1
_c_sum;sum7;3;3;s97,s98,s55,
0,1,S0,
+1 +1
_c_sum;sum13;3;3;s100,s97,s59,
0,1,S0,
+1 +1
_c_sum;sum14;3;3;s126,s100,s63,
0,1,S0,
+1 +1
>
<Governor_Turbine_IEEEG1_c487d7b2;6;s9,s4,s7,s144,s126,s1,
_c_cst;C1;1;1;s38,
1,S0,
_c_fs;T4;2;2;s8,s1,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T4# 
_c_fs;T5;2;2;s54,s8,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T5# 
_c_fs;T6;2;2;s58,s54,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T6# 
_c_fs;T7;2;2;s51,s58,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T7# 
_c_fs;fs1;2;2;s2,s10,
0,1,2,2,#K#,S0,
1 #T2# 
;
1 #T1# 
_c_gain;Gain9;2;2;s42,s8,
#K1#,S0,
_c_gain;Gain10;2;2;s59,s58,
#K6#,S0,
_c_gain;Gain11;2;2;s61,s51,
#K7#,S0,
_c_gain;Gain12;2;2;s63,s51,
#K8#,S0,
_c_gain;Gain13;2;2;s53,s54,
#K3#,S0,
_c_gain;Gain14;2;2;s55,s54,
#K4#,S0,
_c_gain;Gain15;2;2;s98,s8,
#K2#,S0,
_c_gain;Gain16;2;2;s57,s58,
#K5#,S0,
_c_hld0;hld1;2;2;Pm_ic,s4,
S0,
_c_ilim;g_pos;4;4;s1,s17,s352,s353,
H,#PMAX#,#PMIN#,S0,
Pm_ic
_c_lim;lim1;2;2;s17,s15,
#U0#,#UC#,1,S0,
_c_loss;loss1;2;2;s15,s13,
#T3#,S0,
_c_sum;Pm;3;3;s9,s126,s144,
0,1,S0,
+1 +1
_c_sum;sum1;3;3;s73,s42,s53,
0,1,S0,
+1 +1
_c_sum;sum2;3;3;s10,s38,s7,
0,1,S0,
+1 -1
_c_sum;sum3;4;4;s13,s2,s1,Pm_ic,
0,1,S0,
+1 -1 +1
_c_sum;sum5;3;3;s91,s73,s57,
0,1,S0,
+1 +1
_c_sum;sum6;3;3;s144,s91,s61,
0,1,S0,
+1 +1
_c_sum;sum7;3;3;s97,s98,s55,
0,1,S0,
+1 +1
_c_sum;sum13;3;3;s100,s97,s59,
0,1,S0,
+1 +1
_c_sum;sum14;3;3;s126,s100,s63,
0,1,S0,
+1 +1
>
<Governor_Turbine_IEEEG1_c4817e25;6;s9,s4,s7,s144,s126,s1,
_c_cst;C1;1;1;s38,
1,S0,
_c_fs;T4;2;2;s8,s1,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T4# 
_c_fs;T5;2;2;s54,s8,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T5# 
_c_fs;T6;2;2;s58,s54,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T6# 
_c_fs;T7;2;2;s51,s58,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T7# 
_c_fs;fs1;2;2;s2,s10,
0,1,2,2,#K#,S0,
1 #T2# 
;
1 #T1# 
_c_gain;Gain9;2;2;s42,s8,
#K1#,S0,
_c_gain;Gain10;2;2;s59,s58,
#K6#,S0,
_c_gain;Gain11;2;2;s61,s51,
#K7#,S0,
_c_gain;Gain12;2;2;s63,s51,
#K8#,S0,
_c_gain;Gain13;2;2;s53,s54,
#K3#,S0,
_c_gain;Gain14;2;2;s55,s54,
#K4#,S0,
_c_gain;Gain15;2;2;s98,s8,
#K2#,S0,
_c_gain;Gain16;2;2;s57,s58,
#K5#,S0,
_c_hld0;hld1;2;2;Pm_ic,s4,
S0,
_c_ilim;g_pos;4;4;s1,s17,s352,s353,
H,#PMAX#,#PMIN#,S0,
Pm_ic
_c_lim;lim1;2;2;s17,s15,
#U0#,#UC#,1,S0,
_c_loss;loss1;2;2;s15,s13,
#T3#,S0,
_c_sum;Pm;3;3;s9,s126,s144,
0,1,S0,
+1 +1
_c_sum;sum1;3;3;s73,s42,s53,
0,1,S0,
+1 +1
_c_sum;sum2;3;3;s10,s38,s7,
0,1,S0,
+1 -1
_c_sum;sum3;4;4;s13,s2,s1,Pm_ic,
0,1,S0,
+1 -1 +1
_c_sum;sum5;3;3;s91,s73,s57,
0,1,S0,
+1 +1
_c_sum;sum6;3;3;s144,s91,s61,
0,1,S0,
+1 +1
_c_sum;sum7;3;3;s97,s98,s55,
0,1,S0,
+1 +1
_c_sum;sum13;3;3;s100,s97,s59,
0,1,S0,
+1 +1
_c_sum;sum14;3;3;s126,s100,s63,
0,1,S0,
+1 +1
>
<Governor_Turbine_IEEEG1_c4864ec2;6;s9,s4,s7,s144,s126,s1,
_c_cst;C1;1;1;s38,
1,S0,
_c_fs;T4;2;2;s8,s1,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T4# 
_c_fs;T5;2;2;s54,s8,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T5# 
_c_fs;T6;2;2;s58,s54,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T6# 
_c_fs;T7;2;2;s51,s58,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T7# 
_c_fs;fs1;2;2;s2,s10,
0,1,2,2,#K#,S0,
1 #T2# 
;
1 #T1# 
_c_gain;Gain9;2;2;s42,s8,
#K1#,S0,
_c_gain;Gain10;2;2;s59,s58,
#K6#,S0,
_c_gain;Gain11;2;2;s61,s51,
#K7#,S0,
_c_gain;Gain12;2;2;s63,s51,
#K8#,S0,
_c_gain;Gain13;2;2;s53,s54,
#K3#,S0,
_c_gain;Gain14;2;2;s55,s54,
#K4#,S0,
_c_gain;Gain15;2;2;s98,s8,
#K2#,S0,
_c_gain;Gain16;2;2;s57,s58,
#K5#,S0,
_c_hld0;hld1;2;2;Pm_ic,s4,
S0,
_c_ilim;g_pos;4;4;s1,s17,s352,s353,
H,#PMAX#,#PMIN#,S0,
Pm_ic
_c_lim;lim1;2;2;s17,s15,
#U0#,#UC#,1,S0,
_c_loss;loss1;2;2;s15,s13,
#T3#,S0,
_c_sum;Pm;3;3;s9,s126,s144,
0,1,S0,
+1 +1
_c_sum;sum1;3;3;s73,s42,s53,
0,1,S0,
+1 +1
_c_sum;sum2;3;3;s10,s38,s7,
0,1,S0,
+1 -1
_c_sum;sum3;4;4;s13,s2,s1,Pm_ic,
0,1,S0,
+1 -1 +1
_c_sum;sum5;3;3;s91,s73,s57,
0,1,S0,
+1 +1
_c_sum;sum6;3;3;s144,s91,s61,
0,1,S0,
+1 +1
_c_sum;sum7;3;3;s97,s98,s55,
0,1,S0,
+1 +1
_c_sum;sum13;3;3;s100,s97,s59,
0,1,S0,
+1 +1
_c_sum;sum14;3;3;s126,s100,s63,
0,1,S0,
+1 +1
>
<Governor_Turbine_IEEEG1_c482166c;6;s9,s4,s7,s144,s126,s1,
_c_cst;C1;1;1;s38,
1,S0,
_c_fs;T4;2;2;s8,s1,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T4# 
_c_fs;T5;2;2;s54,s8,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T5# 
_c_fs;T6;2;2;s58,s54,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T6# 
_c_fs;T7;2;2;s51,s58,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T7# 
_c_fs;fs1;2;2;s2,s10,
0,1,2,2,#K#,S0,
1 #T2# 
;
1 #T1# 
_c_gain;Gain9;2;2;s42,s8,
#K1#,S0,
_c_gain;Gain10;2;2;s59,s58,
#K6#,S0,
_c_gain;Gain11;2;2;s61,s51,
#K7#,S0,
_c_gain;Gain12;2;2;s63,s51,
#K8#,S0,
_c_gain;Gain13;2;2;s53,s54,
#K3#,S0,
_c_gain;Gain14;2;2;s55,s54,
#K4#,S0,
_c_gain;Gain15;2;2;s98,s8,
#K2#,S0,
_c_gain;Gain16;2;2;s57,s58,
#K5#,S0,
_c_hld0;hld1;2;2;Pm_ic,s4,
S0,
_c_ilim;g_pos;4;4;s1,s17,s352,s353,
H,#PMAX#,#PMIN#,S0,
Pm_ic
_c_lim;lim1;2;2;s17,s15,
#U0#,#UC#,1,S0,
_c_loss;loss1;2;2;s15,s13,
#T3#,S0,
_c_sum;Pm;3;3;s9,s126,s144,
0,1,S0,
+1 +1
_c_sum;sum1;3;3;s73,s42,s53,
0,1,S0,
+1 +1
_c_sum;sum2;3;3;s10,s38,s7,
0,1,S0,
+1 -1
_c_sum;sum3;4;4;s13,s2,s1,Pm_ic,
0,1,S0,
+1 -1 +1
_c_sum;sum5;3;3;s91,s73,s57,
0,1,S0,
+1 +1
_c_sum;sum6;3;3;s144,s91,s61,
0,1,S0,
+1 +1
_c_sum;sum7;3;3;s97,s98,s55,
0,1,S0,
+1 +1
_c_sum;sum13;3;3;s100,s97,s59,
0,1,S0,
+1 +1
_c_sum;sum14;3;3;s126,s100,s63,
0,1,S0,
+1 +1
>
<Governor_Turbine_IEEEG1_c483116b;6;s9,s4,s7,s144,s126,s1,
_c_cst;C1;1;1;s38,
1,S0,
_c_fs;T4;2;2;s8,s1,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T4# 
_c_fs;T5;2;2;s54,s8,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T5# 
_c_fs;T6;2;2;s58,s54,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T6# 
_c_fs;T7;2;2;s51,s58,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T7# 
_c_fs;fs1;2;2;s2,s10,
0,1,2,2,#K#,S0,
1 #T2# 
;
1 #T1# 
_c_gain;Gain9;2;2;s42,s8,
#K1#,S0,
_c_gain;Gain10;2;2;s59,s58,
#K6#,S0,
_c_gain;Gain11;2;2;s61,s51,
#K7#,S0,
_c_gain;Gain12;2;2;s63,s51,
#K8#,S0,
_c_gain;Gain13;2;2;s53,s54,
#K3#,S0,
_c_gain;Gain14;2;2;s55,s54,
#K4#,S0,
_c_gain;Gain15;2;2;s98,s8,
#K2#,S0,
_c_gain;Gain16;2;2;s57,s58,
#K5#,S0,
_c_hld0;hld1;2;2;Pm_ic,s4,
S0,
_c_ilim;g_pos;4;4;s1,s17,s352,s353,
H,#PMAX#,#PMIN#,S0,
Pm_ic
_c_lim;lim1;2;2;s17,s15,
#U0#,#UC#,1,S0,
_c_loss;loss1;2;2;s15,s13,
#T3#,S0,
_c_sum;Pm;3;3;s9,s126,s144,
0,1,S0,
+1 +1
_c_sum;sum1;3;3;s73,s42,s53,
0,1,S0,
+1 +1
_c_sum;sum2;3;3;s10,s38,s7,
0,1,S0,
+1 -1
_c_sum;sum3;4;4;s13,s2,s1,Pm_ic,
0,1,S0,
+1 -1 +1
_c_sum;sum5;3;3;s91,s73,s57,
0,1,S0,
+1 +1
_c_sum;sum6;3;3;s144,s91,s61,
0,1,S0,
+1 +1
_c_sum;sum7;3;3;s97,s98,s55,
0,1,S0,
+1 +1
_c_sum;sum13;3;3;s100,s97,s59,
0,1,S0,
+1 +1
_c_sum;sum14;3;3;s126,s100,s63,
0,1,S0,
+1 +1
>
<Governor_Turbine_IEEEG1_c485014c;6;s9,s4,s7,s144,s126,s1,
_c_cst;C1;1;1;s38,
1,S0,
_c_fs;T4;2;2;s8,s1,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T4# 
_c_fs;T5;2;2;s54,s8,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T5# 
_c_fs;T6;2;2;s58,s54,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T6# 
_c_fs;T7;2;2;s51,s58,
H,1,1,2,1,S0,
Pm_ic
;
1 
;
1 #T7# 
_c_fs;fs1;2;2;s2,s10,
0,1,2,2,#K#,S0,
1 #T2# 
;
1 #T1# 
_c_gain;Gain9;2;2;s42,s8,
#K1#,S0,
_c_gain;Gain10;2;2;s59,s58,
#K6#,S0,
_c_gain;Gain11;2;2;s61,s51,
#K7#,S0,
_c_gain;Gain12;2;2;s63,s51,
#K8#,S0,
_c_gain;Gain13;2;2;s53,s54,
#K3#,S0,
_c_gain;Gain14;2;2;s55,s54,
#K4#,S0,
_c_gain;Gain15;2;2;s98,s8,
#K2#,S0,
_c_gain;Gain16;2;2;s57,s58,
#K5#,S0,
_c_hld0;hld1;2;2;Pm_ic,s4,
S0,
_c_ilim;g_pos;4;4;s1,s17,s352,s353,
H,#PMAX#,#PMIN#,S0,
Pm_ic
_c_lim;lim1;2;2;s17,s15,
#U0#,#UC#,1,S0,
_c_loss;loss1;2;2;s15,s13,
#T3#,S0,
_c_sum;Pm;3;3;s9,s126,s144,
0,1,S0,
+1 +1
_c_sum;sum1;3;3;s73,s42,s53,
0,1,S0,
+1 +1
_c_sum;sum2;3;3;s10,s38,s7,
0,1,S0,
+1 -1
_c_sum;sum3;4;4;s13,s2,s1,Pm_ic,
0,1,S0,
+1 -1 +1
_c_sum;sum5;3;3;s91,s73,s57,
0,1,S0,
+1 +1
_c_sum;sum6;3;3;s144,s91,s61,
0,1,S0,
+1 +1
_c_sum;sum7;3;3;s97,s98,s55,
0,1,S0,
+1 +1
_c_sum;sum13;3;3;s100,s97,s59,
0,1,S0,
+1 +1
_c_sum;sum14;3;3;s126,s100,s63,
0,1,S0,
+1 +1
>
<Line_FD_CP_bdd7dadc;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_1_2_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<Line_FD_CP_bde1eed4;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_1_39_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<Line_FD_CP_bde9b978;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_2_3_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<Line_FD_CP_bdf78d44;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_3_4_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<Line_FD_CP_bdf082f8;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_2_25_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<Line_FD_CP_bdfb75fe;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_3_18_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<Line_FD_CP_be2cf019;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_5_8_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<Line_FD_CP_be2e2452;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_6_7_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<Line_FD_CP_be3d078a;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_TLM;TLM1a;6;2;BUS1a,BUS2a,
3,0,1,3,1,1,1,1,
_TLM;TLM1b;6;2;BUS1b,BUS2b,
_TLM;TLM1c;6;2;BUS1c,BUS2c,
1.41000E+01 1.26832E-01 5.26474E+02 5.52240E-05
1.41000E+01 3.15113E-02 2.95494E+02 4.75565E-05
0
0
0
>
<Line_FD_CP_be3e6f26;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_13_14_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<Line_FD_CP_be3ff890;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_14_15_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<Line_FD_CP_be4bacdf;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_TLM;TLM1a;6;2;BUS1a,BUS2a,
3,0,1,3,1,1,1,1,
_TLM;TLM1b;6;2;BUS1b,BUS2b,
_TLM;TLM1c;6;2;BUS1c,BUS2c,
1.59000E+01 1.46239E-01 5.98773E+02 5.78302E-05
1.59000E+01 4.77688E-02 3.84714E+02 5.31999E-05
0
0
0
>
<Line_FD_CP_be5b060d;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_TLM;TLM1a;6;2;BUS1a,BUS2a,
3,0,1,3,1,1,1,1,
_TLM;TLM1b;6;2;BUS1b,BUS2b,
_TLM;TLM1c;6;2;BUS1c,BUS2c,
2.62000E+01 1.26832E-01 5.26474E+02 1.02615E-04
2.62000E+01 3.15113E-02 2.95494E+02 8.83673E-05
0
0
0
>
<Line_FD_CP_be5dc0ec;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_25_26_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<Line_FD_CP_be25eeef;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_4_5_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<Line_FD_CP_be39a785;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_09_39_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<Line_FD_CP_be46b7f6;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_16_17_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<Line_FD_CP_be49ce82;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_16_21_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<Line_FD_CP_be51f123;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_17_27_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<Line_FD_CP_be56f74c;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_23_24_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<Line_FD_CP_be63b092;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_26_29_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<Line_FD_CP_be286c9b;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_4_14_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<Line_FD_CP_be351b18;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_8_9_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<Line_FD_CP_be624ce6;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_26_28_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<Line_FD_CP_be657afb;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_28_29_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<Line_FD_CP_be814c99;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_TLM;TLM1a;6;2;BUS1a,BUS2a,
3,0,1,3,1,1,1,1,
_TLM;TLM1b;6;2;BUS1b,BUS2b,
_TLM;TLM1c;6;2;BUS1c,BUS2c,
1.51000E+01 1.26832E-01 5.26474E+02 5.91406E-05
1.51000E+01 3.15113E-02 2.95494E+02 5.09293E-05
0
0
0
>
<Line_FD_CP_be4483e4;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_15_16_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<Line_FD_CP_be5303d1;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_21_22_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<Line_FD_CP_be6061dd;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_26_27_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<Line_FD_CP_be55703a;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_22_23_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<Line_FD_CP_be94811c;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_TLM;TLM1a;6;2;BUS1a,BUS2a,
3,0,1,3,1,1,1,1,
_TLM;TLM1b;6;2;BUS1b,BUS2b,
_TLM;TLM1c;6;2;BUS1c,BUS2c,
8.50000E+00 1.26832E-01 5.26474E+02 3.32911E-05
8.50000E+00 3.15113E-02 2.95494E+02 2.86688E-05
0
0
0
>
<Line_FD_CP_be307111;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_6_11_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<Line_FD_CP_be481548;6;BUS2a,BUS2b,BUS2c,BUS1a,BUS1b,BUS1c,
_FD;FD1;6;6;BUS1a,BUS1b,BUS1c,BUS2a,BUS2b,BUS2c,
3,-1,0,1,1,
line_16_19_fd_rv.pun,
line_1_2_rv.pun,
0
0
0
>
<PSS1A_c92f5e51;2;s21,s23,
_c_fs;fs3;2;2;s26,s8,
0,1,2,2,#KS#,S0,
0 #T5# 
;
1 #T5# 
_c_fs;fs4;2;2;s5,s25,
0,1,2,2,1,S0,
1 #T1# 
;
1 #T2# 
_c_fs;fs5;2;2;s24,s5,
0,1,2,2,1,S0,
1 #T3# 
;
1 #T4# 
_c_fs;fs10;2;2;s8,s21,
H,1,1,2,1,S0,
in0
;
1 
;
1 #T6# 
_c_fs;fs11;2;2;s25,s26,
0,1,1,3,1,S0,
1 
;
1 #A1# #A2# 
_c_hld0;hld2;2;2;in0,s21,
S0,
_c_lim;out;2;2;s23,s24,
#VSTMAX#,#VSTMIN#,1,S0,
>
<PSS1A_c93b73dd;2;s21,s23,
_c_fs;fs3;2;2;s26,s8,
0,1,2,2,#KS#,S0,
0 #T5# 
;
1 #T5# 
_c_fs;fs4;2;2;s5,s25,
0,1,2,2,1,S0,
1 #T1# 
;
1 #T2# 
_c_fs;fs5;2;2;s24,s5,
0,1,2,2,1,S0,
1 #T3# 
;
1 #T4# 
_c_fs;fs10;2;2;s8,s21,
H,1,1,2,1,S0,
in0
;
1 
;
1 #T6# 
_c_fs;fs11;2;2;s25,s26,
0,1,1,3,1,S0,
1 
;
1 #A1# #A2# 
_c_hld0;hld2;2;2;in0,s21,
S0,
_c_lim;out;2;2;s23,s24,
#VSTMAX#,#VSTMIN#,1,S0,
>
<PSS1A_c93cf93f;2;s21,s23,
_c_fs;fs3;2;2;s26,s8,
0,1,2,2,#KS#,S0,
0 #T5# 
;
1 #T5# 
_c_fs;fs4;2;2;s5,s25,
0,1,2,2,1,S0,
1 #T1# 
;
1 #T2# 
_c_fs;fs5;2;2;s24,s5,
0,1,2,2,1,S0,
1 #T3# 
;
1 #T4# 
_c_fs;fs10;2;2;s8,s21,
H,1,1,2,1,S0,
in0
;
1 
;
1 #T6# 
_c_fs;fs11;2;2;s25,s26,
0,1,1,3,1,S0,
1 
;
1 #A1# #A2# 
_c_hld0;hld2;2;2;in0,s21,
S0,
_c_lim;out;2;2;s23,s24,
#VSTMAX#,#VSTMIN#,1,S0,
>
<PSS1A_c93e6d20;2;s21,s23,
_c_fs;fs3;2;2;s26,s8,
0,1,2,2,#KS#,S0,
0 #T5# 
;
1 #T5# 
_c_fs;fs4;2;2;s5,s25,
0,1,2,2,1,S0,
1 #T1# 
;
1 #T2# 
_c_fs;fs5;2;2;s24,s5,
0,1,2,2,1,S0,
1 #T3# 
;
1 #T4# 
_c_fs;fs10;2;2;s8,s21,
H,1,1,2,1,S0,
in0
;
1 
;
1 #T6# 
_c_fs;fs11;2;2;s25,s26,
0,1,1,3,1,S0,
1 
;
1 #A1# #A2# 
_c_hld0;hld2;2;2;in0,s21,
S0,
_c_lim;out;2;2;s23,s24,
#VSTMAX#,#VSTMIN#,1,S0,
>
<PSS1A_c93f8adf;2;s21,s23,
_c_fs;fs3;2;2;s26,s8,
0,1,2,2,#KS#,S0,
0 #T5# 
;
1 #T5# 
_c_fs;fs4;2;2;s5,s25,
0,1,2,2,1,S0,
1 #T1# 
;
1 #T2# 
_c_fs;fs5;2;2;s24,s5,
0,1,2,2,1,S0,
1 #T3# 
;
1 #T4# 
_c_fs;fs10;2;2;s8,s21,
H,1,1,2,1,S0,
in0
;
1 
;
1 #T6# 
_c_fs;fs11;2;2;s25,s26,
0,1,1,3,1,S0,
1 
;
1 #A1# #A2# 
_c_hld0;hld2;2;2;in0,s21,
S0,
_c_lim;out;2;2;s23,s24,
#VSTMAX#,#VSTMIN#,1,S0,
>
<PSS1A_c937b59d;2;s21,s23,
_c_fs;fs3;2;2;s26,s8,
0,1,2,2,#KS#,S0,
0 #T5# 
;
1 #T5# 
_c_fs;fs4;2;2;s5,s25,
0,1,2,2,1,S0,
1 #T1# 
;
1 #T2# 
_c_fs;fs5;2;2;s24,s5,
0,1,2,2,1,S0,
1 #T3# 
;
1 #T4# 
_c_fs;fs10;2;2;s8,s21,
H,1,1,2,1,S0,
in0
;
1 
;
1 #T6# 
_c_fs;fs11;2;2;s25,s26,
0,1,1,3,1,S0,
1 
;
1 #A1# #A2# 
_c_hld0;hld2;2;2;in0,s21,
S0,
_c_lim;out;2;2;s23,s24,
#VSTMAX#,#VSTMIN#,1,S0,
>
<PSS1A_c939b1b1;2;s21,s23,
_c_fs;fs3;2;2;s26,s8,
0,1,2,2,#KS#,S0,
0 #T5# 
;
1 #T5# 
_c_fs;fs4;2;2;s5,s25,
0,1,2,2,1,S0,
1 #T1# 
;
1 #T2# 
_c_fs;fs5;2;2;s24,s5,
0,1,2,2,1,S0,
1 #T3# 
;
1 #T4# 
_c_fs;fs10;2;2;s8,s21,
H,1,1,2,1,S0,
in0
;
1 
;
1 #T6# 
_c_fs;fs11;2;2;s25,s26,
0,1,1,3,1,S0,
1 
;
1 #A1# #A2# 
_c_hld0;hld2;2;2;in0,s21,
S0,
_c_lim;out;2;2;s23,s24,
#VSTMAX#,#VSTMIN#,1,S0,
>
<PSS1A_c9394a4e;2;s21,s23,
_c_fs;fs3;2;2;s26,s8,
0,1,2,2,#KS#,S0,
0 #T5# 
;
1 #T5# 
_c_fs;fs4;2;2;s5,s25,
0,1,2,2,1,S0,
1 #T1# 
;
1 #T2# 
_c_fs;fs5;2;2;s24,s5,
0,1,2,2,1,S0,
1 #T3# 
;
1 #T4# 
_c_fs;fs10;2;2;s8,s21,
H,1,1,2,1,S0,
in0
;
1 
;
1 #T6# 
_c_fs;fs11;2;2;s25,s26,
0,1,1,3,1,S0,
1 
;
1 #A1# #A2# 
_c_hld0;hld2;2;2;in0,s21,
S0,
_c_lim;out;2;2;s23,s24,
#VSTMAX#,#VSTMIN#,1,S0,
>
<PSS1A_e0fcef80;2;s21,s23,
_c_fs;fs3;2;2;s26,s8,
0,1,2,2,#KS#,S0,
0 #T5# 
;
1 #T5# 
_c_fs;fs4;2;2;s5,s25,
0,1,2,2,1,S0,
1 #T1# 
;
1 #T2# 
_c_fs;fs5;2;2;s24,s5,
0,1,2,2,1,S0,
1 #T3# 
;
1 #T4# 
_c_fs;fs10;2;2;s8,s21,
H,1,1,2,1,S0,
in0
;
1 
;
1 #T6# 
_c_fs;fs11;2;2;s25,s26,
0,1,1,3,1,S0,
1 
;
1 #A1# #A2# 
_c_hld0;hld2;2;2;in0,s21,
S0,
_c_lim;out;2;2;s23,s24,
#VSTMAX#,#VSTMIN#,1,S0,
>
<Rdum_b0ec18eb;3;s9a,s9b,s9c,
_RLC;R13a;2;2;s9a,,
100M,0,0,0,0,
_RLC;R13b;2;2;s9b,,
100M,0,0,0,0,
_RLC;R13c;2;2;s9c,,
100M,0,0,0,0,
>
<Vprobe3_6036ac3;6;s36,s38,s3,BUS1a,BUS1b,BUS1c,
_c_gain;va_t;2;2;s36,s11,
#base#,S0,#va_scope#,
_c_gain;vb_t;2;2;s38,s5,
#base#,S0,#vb_scope#,
_c_gain;vc_t;2;2;s3,s6,
#base#,S0,#vc_scope#,
_c_prbv;va;2;2;s11,BUS1a,
0,S0,
_c_prbv;vb;2;2;s5,BUS1b,
0,S0,
_c_prbv;vc;2;2;s6,BUS1c,
0,S0,
>
<Vprobe3_d865625b;6;s36,s38,s3,BUS1a,BUS1b,BUS1c,
_c_gain;va_t;2;2;s36,s11,
#base#,S0,#va_scope#,
_c_gain;vb_t;2;2;s38,s5,
#base#,S0,#vb_scope#,
_c_gain;vc_t;2;2;s3,s6,
#base#,S0,#vc_scope#,
_c_prbv;va;2;2;s11,BUS1a,
0,S0,
_c_prbv;vb;2;2;s5,BUS1b,
0,S0,
_c_prbv;vc;2;2;s6,BUS1c,
0,S0,
>
<Vprobe3_eadbecbf;6;s36,s38,s40,pa,pb,pc,
_c_prbv;P1;2;2;s36,pa,
0,
_c_prbv;P2;2;2;s38,pb,
0,
_c_prbv;P3;2;2;s40,pc,
0,
>
<Vprobe3_eadc16d2;6;s36,s38,s40,pa,pb,pc,
_c_prbv;P1;2;2;s36,pa,
0,
_c_prbv;P2;2;2;s38,pb,
0,
_c_prbv;P3;2;2;s40,pc,
0,
>
<cI3ph_pos_seq_2034d56f;8;s2a,s2b,s2c,s32,s1,s10a,s10b,s10c,
_Isine;a_ic;2;2;s2a,s10a,
#Imag_ic#,#freq#,#Ideg_a_ic#,-1,1E-15,
_Isine;b_ic;2;2;s2b,s10b,
#Imag_ic#,#freq#,#Ideg_b_ic#,-1,1E-15,
_Isine;c_ic;2;2;s2c,s10c,
#Imag_ic#,#freq#,#Ideg_c_ic#,-1,1E-15,
_cI;a;3;3;s2a,s10a,s3,
0,1e15,
_cI;b;3;3;s2b,s10b,s7,
0,1e15,
_cI;c;3;3;s2c,s10c,s9,
0,1e15,
_c_fu;cos_wt_phaseA;2;2;s8,s18,
0,S0,
[COS]
_c_fu;cos_wt_phaseB;2;2;s28,s14,
0,S0,
[COS]
_c_fu;cos_wt_phaseC;2;2;s13,s19,
0,S0,
[COS]
_c_fu;ia;3;3;s3,s32,s8,
0,S0,
[PROD]
_c_fu;ib;3;3;s7,s32,s28,
0,S0,
[PROD]
_c_fu;ic;3;3;s9,s32,s13,
0,S0,
[PROD]
_c_fu;phase_angle;1;1;s5,
0,S0,
two_third_pi
_c_fu;wt_plus_phaseA;2;2;s18,s1,
0,S0,
u[1] / 180 * pi + (t+1*dt) * 2 * #freq# * pi
_c_sum;wt_plus_phaseB;3;3;s14,s5,s18,
0,1,S0,
-1 +1
_c_sum;wt_plus_phaseC;3;3;s19,s5,s18,
0,1,S0,
+1 +1
>
<in2delta_in_18dac151;2;s178,s173,
_c_hld0;hld1;2;2;s117,s178,
S0,
_c_sum;sum1;3;3;s173,s178,s117,
0,1,S0,
+1 -1
>
<ip__3_cbc8063f;9;s4a,s4b,s4c,s5a,s5b,s5c,s1,s2,s3,
_Sw0;swa;2;2;s4a,s5a,
-1,1E15,0,>i,
_Sw0;swb;2;2;s4b,s5b,
-1,1E15,0,>i,
_Sw0;swc;2;2;s4c,s5c,
-1,1E15,0,>i,
_c_gain;ia_t;2;2;s1,i_swa,
#base#,S0,#ia_scope#,
_c_gain;ib_t;2;2;s2,i_swb,
#base#,S0,#ib_scope#,
_c_gain;ic_t;2;2;s3,i_swc,
#base#,S0,#ic_scope#,
>
<lim_rate_6c0538e6;2;s10,s2,
_c_dlydis;dly1;2;2;s7,s10,
H,1,S0,
in_ic
_c_hld0;hld1;2;2;in_ic,s2,
S0,
_c_lim;lim1;2;2;s9,s8,
H,L,1,S0,
dt*#rising#
;
dt*#falling#
_c_sum;sum1;3;3;s8,s2,s7,
0,1,S0,
+1 -1
_c_sum;sum2;3;3;s10,s9,s7,
0,1,S0,
+1 +1
>
<period_integral_e28140e;2;out,in,
_c_dly;dly2;2;2;old_integral,new_integral,
1,0,#period#,
_c_i;Int1;2;2;new_integral,in,
0,
_c_sum;sum2;3;3;out,new_integral,old_integral,
0,1,
+1 -1
>
<period_integral_e28369a;2;out,in,
_c_dly;dly2;2;2;old_integral,new_integral,
1,0,#period#,
_c_i;Int1;2;2;new_integral,in,
0,
_c_sum;sum2;3;3;out,new_integral,old_integral,
0,1,
+1 -1
>
<phasor_to_polar_107fb7ee;4;inmag,inrad,out_mag,out_rad,
_c_gain;Mu1;2;2;out_mag,inmag,
1,
_c_gain;Mu3;2;2;out_rad,inrad,
1,
>
<phasor_to_polar_10800390;4;inmag,inrad,out_mag,out_rad,
_c_gain;Mu1;2;2;out_mag,inmag,
1,
_c_gain;Mu3;2;2;out_rad,inrad,
1,
>
<polar_conjugate_12c5fbee;4;out_mag,out_rad,in_mag,in_rad,
_c_gain;Mu1;2;2;out_rad,in_rad,
-1,
_c_gain;Mu2;2;2;out_mag,in_mag,
1,
>
<polar_divide_13b5a785;6;in1_mag,in1_rad,in2_mag,in2_rad,out_mag,out_rad,
_c_fu;Fm1;3;3;out_mag,in1_mag,in2_mag,
0,
u[1] * RECIP( u[2] )
_c_fu;Fm2;2;2;out_rad,s16,
0,
CLEAN_ZERO( u[1] )
_c_sum;sum1;3;3;s16,in1_rad,in2_rad,
0,1,
+1 -1
>
<polar_to_phasor_133bbcc7;4;in_mag,in_rad,out_mag,out_rad,
_c_gain;Mu1;2;2;out_mag,in_mag,
1,
_c_gain;Mu2;2;2;out_rad,in_rad,
1,
>
<xfmr_DYm30_unit_ecc7cf14;4;i,j,k,m,
_RLC;RL1;2;2;i,s36,
#R1#,#L1#,0,0,0,
#W1_scope#,
_RLC;RL2;2;2;s31,k,
#R2#,#L2#,0,0,0,
#W2_scope#,
_Tr0;Tygyg;4;4;s36,j,s31,m,
#Ratio#,,,
_x_Lnonl;Lmag;2;2;s36,j,
1,#Phi0#,1e-08,
#Lmag_scope#,
#ILnonl# #PhiLnonl#
_x_Rmag;Rmag;2;2;s36,j,
#Rm#,,,,,
>
<xfmr_YDp30_unit_ed26f7eb;4;i,j,k,m,
_RLC;RL1;2;2;i,s36,
#R1#,#L1#,0,0,0,
#W1_scope#,
_RLC;RL2;2;2;s31,k,
#R2#,#L2#,0,0,0,
#W2_scope#,
_Tr0;Tygyg;4;4;s36,j,s31,m,
#Ratio#,,,
_x_Lnonl;Lmag;2;2;s36,j,
1,#Phi0#,1e-08,
#Lmag_scope#,
#ILnonl# #PhiLnonl#
_x_Rmag;Rmag;2;2;s36,j,
#Rm#,,,,,
>
<xfmr_YgYgD_unitO_16b81baf;6;SIG24,s30,s25,SIG37,SIG63,SIG35,
_RLC;RL1;2;2;s25,SIG36,
#RW1#,#LW1#,0,0,0,
#W1_scope#,
_RLC;RL2;2;2;SIG23,s30,
#RW2#,#LW2#,0,0,0,
#W2_scope#,
_RLC;RL3;2;2;SIG31,SIG35,
#RW3#,#LW3#,0,0,0,
#W3_scope#,
_Tr0;Tr0_1;6;6;SIG36,SIG37,SIG23,SIG24,SIG31,SIG63,
#V1#,2,1,
#V2#
#V3#
_x_Lnonl;Lmag;2;2;SIG36,SIG37,
1,#Phi0#,1e-08,
#Lmag_scope#,
#ILnonl# #PhiLnonl#
_x_Rmag;Rmag;2;2;SIG36,SIG37,
#Rm#,,,,,
>
<xy_to_polar_f0a1ce4;4;x,y,mag,rad,
_c_fu;Fm1;3;3;mag,xc,yc,
0,
[NORM]
_c_fu;Fm2;3;3;rad,xc,yc,
0,
u[2] ATAN2 u[1]
_c_fu;Fm4;2;2;xc,x,
0,
CLEAN_ZERO( u[1] )
_c_fu;Fm5;2;2;yc,y,
0,
CLEAN_ZERO( u[1] )
>
<xy_to_polar_f0a21c6;4;x,y,mag,rad,
_c_fu;Fm1;3;3;mag,xc,yc,
0,
[NORM]
_c_fu;Fm2;3;3;rad,xc,yc,
0,
u[2] ATAN2 u[1]
_c_fu;Fm4;2;2;xc,x,
0,
CLEAN_ZERO( u[1] )
_c_fu;Fm5;2;2;yc,y,
0,
CLEAN_ZERO( u[1] )
>
<xy_to_polar_f0a587e;4;x,y,mag,rad,
_c_fu;Fm1;3;3;mag,xc,yc,
0,
[NORM]
_c_fu;Fm2;3;3;rad,xc,yc,
0,
u[2] ATAN2 u[1]
_c_fu;Fm4;2;2;xc,x,
0,
CLEAN_ZERO( u[1] )
_c_fu;Fm5;2;2;yc,y,
0,
CLEAN_ZERO( u[1] )
>
<xy_to_polar_f0a3332;4;x,y,mag,rad,
_c_fu;Fm1;3;3;mag,xc,yc,
0,
[NORM]
_c_fu;Fm2;3;3;rad,xc,yc,
0,
u[2] ATAN2 u[1]
_c_fu;Fm4;2;2;xc,x,
0,
CLEAN_ZERO( u[1] )
_c_fu;Fm5;2;2;yc,y,
0,
CLEAN_ZERO( u[1] )
>
<xy_to_polar_f0a3453;4;x,y,mag,rad,
_c_fu;Fm1;3;3;mag,xc,yc,
0,
[NORM]
_c_fu;Fm2;3;3;rad,xc,yc,
0,
u[2] ATAN2 u[1]
_c_fu;Fm4;2;2;xc,x,
0,
CLEAN_ZERO( u[1] )
_c_fu;Fm5;2;2;yc,y,
0,
CLEAN_ZERO( u[1] )
>
<DY_m30_3afca6f1;7;Da,Db,Dc,Ya,Yb,Yc,GP,
@xfmr_DYm30_unit_ecc7cf14;xfmra;4;Da,Dc,Ya,GP,
Phi0=Phiss01 
@xfmr_DYm30_unit_ecc7cf14;xfmrb;4;Db,Da,Yb,GP,
Phi0=Phiss02
@xfmr_DYm30_unit_ecc7cf14;xfmrc;4;Dc,Db,Yc,GP,
Phi0=Phiss03
>
<YD_m30_3c228e15;7;Ya,Yb,Yc,DELTAa,DELTAb,DELTAc,GP,
@xfmr_YDp30_unit_ed26f7eb;xfmr_A;4;Ya,GP,DELTAa,DELTAb,
Phi0=Phiss01
@xfmr_YDp30_unit_ed26f7eb;xfmr_B;4;Yb,GP,DELTAb,DELTAc,
Phi0=Phiss02
@xfmr_YDp30_unit_ed26f7eb;xfmr_C;4;Yc,GP,DELTAc,DELTAa,
Phi0=Phiss03
>
<YYD_gicPetit_de8ca3cb;9;Y2a,Y2b,Y2c,Y1a,Y1b,Y1c,D3a,D3b,D3c,
@xfmr_YgYgD_unitO_16b81baf;xfmrA;6;,Y2a,Y1a,,D3b,D3a,
Phi0=Phiss01 
@xfmr_YgYgD_unitO_16b81baf;xfmrB;6;,Y2b,Y1b,,D3c,D3b,
Phi0=Phiss02
@xfmr_YgYgD_unitO_16b81baf;xfmrC;6;,Y2c,Y1c,,D3a,D3c,
Phi0=Phiss03
_RLC;R1a;2;2;D3a,,
100M,0,0,0,0,
_RLC;R1b;2;2;D3b,,
100M,0,0,0,0,
_RLC;R1c;2;2;D3c,,
100M,0,0,0,0,
>
<YgD_m30_3b9e5b1d;6;Ya,Yb,Yc,DELTAa,DELTAb,DELTAc,
@xfmr_YDp30_unit_ed26f7eb;xfmr_A;4;Ya,,DELTAa,DELTAb,
Phi0=Phiss01
@xfmr_YDp30_unit_ed26f7eb;xfmr_B;4;Yb,,DELTAb,DELTAc,
Phi0=Phiss02
@xfmr_YDp30_unit_ed26f7eb;xfmr_C;4;Yc,,DELTAc,DELTAa,
Phi0=Phiss03
>
<exst1_pss1a_ieeeg1_pu_db68af41;10;s4Ef,s4Pm,s60Efss,s60vd,s60vq,s60Pe,s60if,s60Pmss,s60Omega_1,
s60busFrequency,
@Exciter_ST1_dabdbf8a;ST1_1;8;s60Efss,s64,s5,s4Ef,s60if,s36,s18,s21,
KA=200;
TA=0.015;
VIMAX=0.1;
VIMIN=-0.1;
VRMAX=5;
VRMIN=-5;
TB=10;
TC=1;
KC=0;
KF=0;
TF=1;
@Governor_Turbine_IEEEG1_bac5bf64;IEEEG1_1;6;s4Pm,s60Pmss,s60Omega_1,s28,s31,s32,
K=20;
T1=0;
T2=0;
T3=0.075;
U0=0.6786;
UC=-1;
PMAX=0.9;
PMIN=0;
T4=0.3;
T5=10;
T6=0.6;
T7=0;
K1=0.2;
K2=0;
K3=0.4;
K4=0;
K5=0.4;
K6=0;
K7=0;
K8=0;
@PSS1A_e0fcef80;PSS1A_1;2;s60Omega_1,s5,
T1=5;
T2=0.6;
T3=3;
T4=0.5;
T5=10;
T6=0.0;
KS=1;
A1=0.0;
A2=0.0;
VSTMAX=0.2;
VSTMIN=-0.2;
_c_fs;Vc;2;2;s36,s64,
H,1,1,2,1,S0,?s,
Vc_ic
;
1 
;
1 0.01 
_c_fu;Vt;3;3;s64,s60vq,s60vd,
0,S0,
SQRT(u[1]^2 +u[2]^2)
_c_hld0;hld1;2;2;Vc_ic,s64,
S0,
_c_scope;Vaux;1;1;s5,
?s,
>
<exst1_pss1a_ieeeg1_pu_db68ff5c;10;s4Ef,s4Pm,s53Efss,s53vd,s53vq,s53Pe,s53if,s53Pmss,s53Omega_1,
s53busFrequency,
@Exciter_ST1_dabdbf8a;ST1_1;8;s53Efss,s6,s52,s4Ef,s53if,s21,s23,s24,
KA=200;
TA=0.015;
VIMAX=0.1;
VIMIN=-0.1;
VRMAX=5;
VRMIN=-5;
TB=10;
TC=1;
KC=0;
KF=0;
TF=1;
@Governor_Turbine_IEEEG1_bac5bf64;IEEEG1_2;6;s4Pm,s53Pmss,s53Omega_1,s61,s62,s63,
K=20;
T1=0;
T2=0;
T3=0.075;
U0=0.6786;
UC=-1;
PMAX=0.9;
PMIN=0;
T4=0.3;
T5=10;
T6=0.6;
T7=0;
K1=0.2;
K2=0;
K3=0.4;
K4=0;
K5=0.4;
K6=0;
K7=0;
K8=0;
@PSS1A_e0fcef80;PSS1A_1;2;s53Omega_1,s52,
T1=1;
T2=0.05;
T3=3;
T4=0.5;
T5=10;
T6=0.0;
KS=1;
A1=0.0;
A2=0.0;
VSTMAX=0.2;
VSTMIN=-0.2;
_c_fs;Vc;2;2;s21,s6,
H,1,1,2,1,S0,?s,
Vc_ic
;
1 
;
1 0.01 
_c_fu;Vt;3;3;s6,s53vq,s53vd,
0,S0,
((u[1]*u[1])+(u[2]*u[2]))**0.5
_c_hld0;hld1;2;2;Vc_ic,s6,
S0,
_c_scope;Vaux;1;1;s52,
?s,
>
<exst1_pss1a_ieeeg1_pu_db690c5e;10;s4Ef,s4Pm,s53Efss,s53vd,s53vq,s53Pe,s53if,s53Pmss,s53Omega_1,
s53busFrequency,
@Exciter_ST1_c2f02676;ST1_1;8;s53Efss,s6,s52,s4Ef,s53if,s21,s23,s24,
KA=200;
TA=0.015;
VIMAX=0.1;
VIMIN=-0.1;
VRMAX=5;
VRMIN=-5;
TB=10;
TC=1;
KC=0;
KF=0;
TF=1;
@Governor_Turbine_IEEEG1_bac5bf64;IEEEG1_1;6;s4Pm,s53Pmss,s53Omega_1,s7,s8,s9,
K=20;
T1=0;
T2=0;
T3=0.075;
U0=0.6786;
UC=-1;
PMAX=0.9;
PMIN=0;
T4=0.3;
T5=10;
T6=0.6;
T7=0;
K1=0.2;
K2=0;
K3=0.4;
K4=0;
K5=0.4;
K6=0;
K7=0;
K8=0;
@PSS1A_c92f5e51;PSS1A_1;2;s53Omega_1,s52,
T1=5;
T2=0.4;
T3=1;
T4=0.1;
T5=10;
T6=0.0;
KS=0.5;
A1=0.0;
A2=0.0;
VSTMAX=0.2;
VSTMIN=-0.2;
_c_fs;Vc;2;2;s21,s6,
H,1,1,2,1,S0,?s,
Vc_ic
;
1 
;
1 0.01 
_c_fu;Vt;3;3;s6,s53vq,s53vd,
0,S0,
((u[1]*u[1])+(u[2]*u[2]))**0.5
_c_hld0;hld1;2;2;Vc_ic,s6,
S0,
_c_scope;Vaux;1;1;s52,
?s,
>
<exst1_pss1a_ieeeg1_pu_db688549;10;s4Ef,s4Pm,s53Efss,s53vd,s53vq,s53Pe,s53if,s53Pmss,s53Omega_1,
s53busFrequency,
@Exciter_ST1_c2fa16f1;ST1_1;8;s53Efss,s6,s52,s4Ef,s53if,s21,s23,s24,
KA=200;
TA=0.015;
VIMAX=0.1;
VIMIN=-0.1;
VRMAX=5;
VRMIN=-5;
TB=10;
TC=1;
KC=0;
KF=0;
TF=1;
@Governor_Turbine_IEEEG1_c4817e25;IEEEG1_2;6;s4Pm,s53Pmss,s53Omega_1,s61,s62,s63,
K=20;
T1=0;
T2=0;
T3=0.075;
U0=0.6786;
UC=-1;
PMAX=0.9;
PMIN=0;
T4=0.3;
T5=10;
T6=0.6;
T7=0;
K1=0.2;
K2=0;
K3=0.4;
K4=0;
K5=0.4;
K6=0;
K7=0;
K8=0;
@PSS1A_c9394a4e;PSS1A_1;2;s53Omega_1,s52,
T1=1;
T2=0.1;
T3=1;
T4=0.3;
T5=10;
T6=0.0;
KS=2;
A1=0.0;
A2=0.0;
VSTMAX=0.2;
VSTMIN=-0.2;
_c_fs;Vc;2;2;s21,s6,
H,1,1,2,1,S0,?s,
Vc_ic
;
1 
;
1 0.01 
_c_fu;Vt;3;3;s6,s53vq,s53vd,
0,S0,
((u[1]*u[1])+(u[2]*u[2]))**0.5
_c_hld0;hld1;2;2;Vc_ic,s6,
S0,
_c_scope;Vaux;1;1;s52,
?s,
>
<exst1_pss1a_ieeeg1_pu_dd45b447;10;s4Ef,s4Pm,s53Efss,s53vd,s53vq,s53Pe,s53if,s53Pmss,s53Omega_1,
s53busFrequency,
@Exciter_ST1_c2febcac;ST1_1;8;s53Efss,s6,s52,s4Ef,s53if,s21,s23,s24,
KA=200;
TA=0.015;
VIMAX=0.1;
VIMIN=-0.1;
VRMAX=5;
VRMIN=-5;
TB=10;
TC=1;
KC=0;
KF=0;
TF=1;
@Governor_Turbine_IEEEG1_c4864ec2;IEEEG1_2;6;s4Pm,s53Pmss,s53Omega_1,s61,s62,s63,
K=20;
T1=0;
T2=0;
T3=0.075;
U0=0.6786;
UC=-1;
PMAX=0.9;
PMIN=0;
T4=0.3;
T5=10;
T6=0.6;
T7=0;
K1=0.2;
K2=0;
K3=0.4;
K4=0;
K5=0.4;
K6=0;
K7=0;
K8=0;
@PSS1A_c93e6d20;PSS1A_1;2;s53Omega_1,s52,
T1=1;
T2=0.2;
T3=1;
T4=0.1;
T5=10;
T6=0.0;
KS=2;
A1=0.0;
A2=0.0;
VSTMAX=0.2;
VSTMIN=-0.2;
_c_fs;Vc;2;2;s21,s6,
H,1,1,2,1,S0,?s,
Vc_ic
;
1 
;
1 0.01 
_c_fu;Vt;3;3;s6,s53vq,s53vd,
0,S0,
((u[1]*u[1])+(u[2]*u[2]))**0.5
_c_hld0;hld1;2;2;Vc_ic,s6,
S0,
_c_scope;Vaux;1;1;s52,
?s,
>
<exst1_pss1a_ieeeg1_pu_e52ad240;10;s4Ef,s4Pm,s53Efss,s53vd,s53vq,s53Pe,s53if,s53Pmss,s53Omega_1,
s53busFrequency,
@Exciter_ST1_c2fff6e1;ST1_1;8;s53Efss,s6,s52,s4Ef,s53if,s21,s23,s24,
KA=200;
TA=0.015;
VIMAX=0.1;
VIMIN=-0.1;
VRMAX=5;
VRMIN=-5;
TB=10;
TC=1;
KC=0;
KF=0;
TF=1;
@Governor_Turbine_IEEEG1_c487d7b2;IEEEG1_2;6;s4Pm,s53Pmss,s53Omega_1,s61,s62,s63,
K=20;
T1=0;
T2=0;
T3=0.075;
U0=0.6786;
UC=-1;
PMAX=0.9;
PMIN=0;
T4=0.3;
T5=10;
T6=0.6;
T7=0;
K1=0.2;
K2=0;
K3=0.4;
K4=0;
K5=0.4;
K6=0;
K7=0;
K8=0;
@PSS1A_c93f8adf;PSS1A_1;2;s53Omega_1,s52,
T1=1;
T2=0.5;
T3=2;
T4=0.1;
T5=10;
T6=0.0;
KS=2;
A1=0.0;
A2=0.0;
VSTMAX=0.2;
VSTMIN=-0.2;
_c_fs;Vc;2;2;s21,s6,
H,1,1,2,1,S0,?s,
Vc_ic
;
1 
;
1 0.01 
_c_fu;Vt;3;3;s6,s53vq,s53vd,
0,S0,
((u[1]*u[1])+(u[2]*u[2]))**0.5
_c_hld0;hld1;2;2;Vc_ic,s6,
S0,
_c_scope;Vaux;1;1;s52,
?s,
>
<exst1_pss1a_ieeeg1_pu_e525df1c;10;s4Ef,s4Pm,s53Efss,s53vd,s53vq,s53Pe,s53if,s53Pmss,s53Omega_1,
s53busFrequency,
@Exciter_ST1_c2fa54a8;ST1_1;8;s53Efss,s6,s52,s4Ef,s53if,s21,s23,s24,
KA=200;
TA=0.015;
VIMAX=0.1;
VIMIN=-0.1;
VRMAX=5;
VRMIN=-5;
TB=10;
TC=1;
KC=0;
KF=0;
TF=1;
@Governor_Turbine_IEEEG1_c482166c;IEEEG1_2;6;s4Pm,s53Pmss,s53Omega_1,s61,s62,s63,
K=20;
T1=0;
T2=0;
T3=0.075;
U0=0.6786;
UC=-1;
PMAX=0.9;
PMIN=0;
T4=0.3;
T5=10;
T6=0.6;
T7=0;
K1=0.2;
K2=0;
K3=0.4;
K4=0;
K5=0.4;
K6=0;
K7=0;
K8=0;
@PSS1A_c939b1b1;PSS1A_1;2;s53Omega_1,s52,
T1=1.5;
T2=0.2;
T3=1;
T4=0.1;
T5=10;
T6=0.0;
KS=1;
A1=0.0;
A2=0.0;
VSTMAX=0.2;
VSTMIN=-0.2;
_c_fs;Vc;2;2;s21,s6,
H,1,1,2,1,S0,?s,
Vc_ic
;
1 
;
1 0.01 
_c_fu;Vt;3;3;s6,s53vq,s53vd,
0,S0,
((u[1]*u[1])+(u[2]*u[2]))**0.5
_c_hld0;hld1;2;2;Vc_ic,s6,
S0,
_c_scope;Vaux;1;1;s52,
?s,
>
<exst1_pss1a_ieeeg1_pu_e5230a28;10;s4Ef,s4Pm,s53Efss,s53vd,s53vq,s53Pe,s53if,s53Pmss,s53Omega_1,
s53busFrequency,
@Exciter_ST1_c2f8305b;ST1_1;8;s53Efss,s6,s52,s4Ef,s53if,s21,s23,s24,
KA=200;
TA=0.015;
VIMAX=0.1;
VIMIN=-0.1;
VRMAX=5;
VRMIN=-5;
TB=10;
TC=1;
KC=0;
KF=0;
TF=1;
@Governor_Turbine_IEEEG1_c47fab2b;IEEEG1_2;6;s4Pm,s53Pmss,s53Omega_1,s61,s62,s63,
K=20;
T1=0;
T2=0;
T3=0.075;
U0=0.6786;
UC=-1;
PMAX=0.9;
PMIN=0;
T4=0.3;
T5=10;
T6=0.6;
T7=0;
K1=0.2;
K2=0;
K3=0.4;
K4=0;
K5=0.4;
K6=0;
K7=0;
K8=0;
@PSS1A_c937b59d;PSS1A_1;2;s53Omega_1,s52,
T1=3;
T2=0.2;
T3=2;
T4=0.2;
T5=10;
T6=0.0;
KS=0.5;
A1=0.0;
A2=0.0;
VSTMAX=0.2;
VSTMIN=-0.2;
_c_fs;Vc;2;2;s21,s6,
H,1,1,2,1,S0,?s,
Vc_ic
;
1 
;
1 0.01 
_c_fu;Vt;3;3;s6,s53vq,s53vd,
0,S0,
((u[1]*u[1])+(u[2]*u[2]))**0.5
_c_hld0;hld1;2;2;Vc_ic,s6,
S0,
_c_scope;Vaux;1;1;s52,
?s,
>
<exst1_pss1a_ieeeg1_pu_e5279e6a;10;s4Ef,s4Pm,s53Efss,s53vd,s53vq,s53Pe,s53if,s53Pmss,s53Omega_1,
s53busFrequency,
@Exciter_ST1_c2fb7ea1;ST1_1;8;s53Efss,s6,s52,s4Ef,s53if,s21,s23,s24,
KA=200;
TA=0.015;
VIMAX=0.1;
VIMIN=-0.1;
VRMAX=5;
VRMIN=-5;
TB=10;
TC=1;
KC=0;
KF=0;
TF=1;
@Governor_Turbine_IEEEG1_c483116b;IEEEG1_2;6;s4Pm,s53Pmss,s53Omega_1,s61,s62,s63,
K=20;
T1=0;
T2=0;
T3=0.075;
U0=0.6786;
UC=-1;
PMAX=0.9;
PMIN=0;
T4=0.3;
T5=10;
T6=0.6;
T7=0;
K1=0.2;
K2=0;
K3=0.4;
K4=0;
K5=0.4;
K6=0;
K7=0;
K8=0;
@PSS1A_c93b73dd;PSS1A_1;2;s53Omega_1,s52,
T1=0.5;
T2=0.1;
T3=0.5;
T4=0.05;
T5=10;
T6=0.0;
KS=4;
A1=0.0;
A2=0.0;
VSTMAX=0.2;
VSTMIN=-0.2;
_c_fs;Vc;2;2;s21,s6,
H,1,1,2,1,S0,?s,
Vc_ic
;
1 
;
1 0.01 
_c_fu;Vt;3;3;s6,s53vq,s53vd,
0,S0,
((u[1]*u[1])+(u[2]*u[2]))**0.5
_c_hld0;hld1;2;2;Vc_ic,s6,
S0,
_c_scope;Vaux;1;1;s52,
?s,
>
<exst1_pss1a_ieeeg1_pu_e5290b9d;10;s4Ef,s4Pm,s53Efss,s53vd,s53vq,s53Pe,s53if,s53Pmss,s53Omega_1,
s53busFrequency,
@Exciter_ST1_c2fd7132;ST1_1;8;s53Efss,s6,s52,s4Ef,s53if,s21,s23,s24,
KA=200;
TA=0.015;
VIMAX=0.1;
VIMIN=-0.1;
VRMAX=5;
VRMIN=-5;
TB=10;
TC=1;
KC=0;
KF=0;
TF=1;
@Governor_Turbine_IEEEG1_c485014c;IEEEG1_2;6;s4Pm,s53Pmss,s53Omega_1,s61,s62,s63,
K=20;
T1=0;
T2=0;
T3=0.075;
U0=0.6786;
UC=-1;
PMAX=0.9;
PMIN=0;
T4=0.3;
T5=10;
T6=0.6;
T7=0;
K1=0.2;
K2=0;
K3=0.4;
K4=0;
K5=0.4;
K6=0;
K7=0;
K8=0;
@PSS1A_c93cf93f;PSS1A_1;2;s53Omega_1,s52,
T1=0.2;
T2=0.02;
T3=0.5;
T4=0.1;
T5=10;
T6=0.0;
KS=7.5;
A1=0.0;
A2=0.0;
VSTMAX=0.2;
VSTMIN=-0.2;
_c_fs;Vc;2;2;s21,s6,
H,1,1,2,1,S0,?s,
Vc_ic
;
1 
;
1 0.01 
_c_fu;Vt;3;3;s6,s53vq,s53vd,
0,S0,
((u[1]*u[1])+(u[2]*u[2]))**0.5
_c_hld0;hld1;2;2;Vc_ic,s6,
S0,
_c_scope;Vaux;1;1;s52,
?s,
>
<freqmeter_d80b65f9;7;s4,s95,s11,s75,s19a,s19b,s19c,
@Vprobe3_6036ac3;p1;6;s21,s10,s24,s19a,s19b,s19c,
base=1;
va_scope='';
vb_scope='';
vc_scope='';
@in2delta_in_18dac151;DEV1;2;s14,s4,
@lim_rate_6c0538e6;rate_limit;2;s12,s94,
rising=freq_rising;
falling=freq_falling;
_RLC;R1a;1;1;s19a,
100M,0,0,0,0,
_RLC;R1b;1;1;s19b,
100M,0,0,0,0,
_RLC;R1c;1;1;s19c,
100M,0,0,0,0,
_c_cst;default_freq;1;1;s9,
#freq#,S0,
_c_freq;freq;4;4;s3,s24,s2,s5,
#freq#,#freqmin#,#freqmax#,S0,
_c_fs;frequency;2;2;s95,s12,
#freq#,1,1,2,1,S0,
1 
;
1 #T_freq# 
_c_fs;rate;2;2;s75,s95,
0,1,2,2,1,S0,
0 1 
;
1 #T_rate# 
_c_fu;hold_time;1;1;s1,
0,S0,
t < #T_unf#
_c_fu;period;2;2;s11,s95,
0,S0,
[RECIP]
_c_hld;hld1;5;5;s94,s3,s6,s1,s9,
#freq#,S0,
_c_loss;freq_pu;2;2;s14,s95,
#freq#,S0,
>
<period_average_6f1bc95;2;average,in,
@period_integral_e28140e;DEV2;2;integral,in,
_c_loss;Div1;2;2;average,integral,
#period#,
>
<period_average_6f1e9ff;2;average,in,
@period_integral_e28369a;DEV2;2;integral,in,
_c_loss;Div1;2;2;average,integral,
#period#,
>
<phasor_conjugate_110465b5;4;inmag,inrad,outmag,outrad,
@phasor_to_polar_107fb7ee;DEV1;4;inmag,inrad,in_mag,in_rad,
@polar_conjugate_12c5fbee;DEV3;4;out_mag,out_rad,in_mag,in_rad,
@polar_to_phasor_133bbcc7;DEV2;4;out_mag,out_rad,outmag,outrad,
>
<phasor_divide_127c3074;6;in1mag,in1rad,in2mag,in2rad,outmag,outrad,
@phasor_to_polar_10800390;DEV1;4;in1mag,in1rad,in1_mag,in1_rad,
@phasor_to_polar_10800390;DEV3;4;in2mag,in2rad,in2_mag,in2_rad,
@polar_divide_13b5a785;DEV2;6;in1_mag,in1_rad,in2_mag,in2_rad,outmag,outrad,
>
<watt_var_meter_b0ac818f;8;s1a,s1b,s1c,s5a,s5b,s5c,s10,s11,
@Vprobe3_d865625b;p3;6;s21,s22,s23,s1a,s1b,s1c,
base=1;
va_scope='';
vb_scope='';
vc_scope='';
@ip__3_cbc8063f;p4;9;s1a,s1b,s1c,s5a,s5b,s5c,s24,s25,s26,
base=1;
ia_scope='';
ib_scope='';
ic_scope='';
_c_fs;P;2;2;s10,s2,
H,1,1,2,1,S0,
watt_ic
;
1 
;
1 0.02 
_c_fs;Q;2;2;s11,s8,
H,1,1,2,1,S0,
var_ic
;
1 
;
1 0.02 
_c_fu;Fm1;3;3;s12,s21,s24,
0,S0,
[PROD]
_c_fu;Fm7;3;3;s15,s22,s25,
0,S0,
[PROD]
_c_fu;Fm8;3;3;s18,s23,s26,
0,S0,
[PROD]
_c_fu;Fm9;3;3;s40,s26,s4,
0,S0,
[PROD]
_c_fu;Fm10;3;3;s43,s24,s13,
0,S0,
[PROD]
_c_fu;Fm11;3;3;s46,s25,s16,
0,S0,
[PROD]
_c_hld0;hld1;2;2;watt_ic,s2,
S0,
_c_hld0;hld2;2;2;var_ic,s8,
S0,
_c_loss;loss2;2;2;s8,s51,
-1.7320508075688772,S0,
_c_sum;Vac;3;3;s16,s21,s23,
0,1,S0,
+1 -1
_c_sum;Vba;3;3;s4,s22,s21,
0,1,S0,
+1 -1
_c_sum;Vcb;3;3;s13,s23,s22,
0,1,S0,
+1 -1
_c_sum;sum6;4;4;s2,s15,s18,s12,
0,1,S0,
+1 +1 +1
_c_sum;sum10;4;4;s51,s43,s46,s40,
0,1,S0,
+1 +1 +1
>
<xy_to_phasor_f87ac7d;4;in_x,in_y,out_mag,out_rad,
@xy_to_polar_f0a1ce4;DEV1;4;in_x,in_y,out_mag,out_rad,
>
<PowerPlant_1_c09bf0a2;3;s1a,s1b,s1c,
@YgD_m30_3b9e5b1d;XFO;6;s1a,s1b,s1c,BUSSMa,BUSSMb,BUSSMc,
R1=0;
L1=0;
Rm=0;
PhiLnonl=[0];
ILnonl=[0];
Lnonl='Exclude';
Rmag='Exclude';
R2=0;
L2=0;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=1.7320508075688774;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
@exst1_pss1a_ieeeg1_pu_db68af41;AVR_Gov;10;s33Ef,s33Pm,s153Efss,s153vd,s153vq,s153Pe,s153if,
s153Pmss,s153Omega_1,s153busFrequency,
_PVbus;LF1a;3;1;BUSSMa,
60,355.35kVRMSLL,0,1,1,,,1000MW,-500MVAR,500MVAR,1,1,1Ohm,1,SM:SM1,
_PVbus;LF1b;3;1;BUSSMb,
_PVbus;LF1c;3;1;BUSSMc,
0.15666666666666668 1.6666666666666667 1.6666666666666667
4.7 50 50
_SM;SM1a;13;11;BUSSMa,s33Ef,s33Pm,s153Omega_1,s153Efss,s153vd,s153if,s153vq,s153Pmss,s153Pe,
s153Vfss,
?m,3,
_SM;SM1b;13;11;BUSSMb,s33Ef,s33Pm,s153Omega_1,s153Efss,s153vd,s153if,s153vq,s153Pmss,s153Pe,
s153Vfss,
_SM;SM1c;13;11;BUSSMc,s33Ef,s33Pm,s153Omega_1,s153Efss,s153vd,s153if,s153vq,s153Pmss,s153Pe,
s153Vfss,
V=500 500 500,1kVRMSLL,
P=0 -120 120,1,
f=60 2 0 0,
R=345 10000 3300,
S=0 1 1 0 1 0 2 0,
3300 1
5000 1.2
;
Ra=0 0.3 .3
ds=0 1 2
Xdp=0.6 0.23 0.2273
Td0p=7 0.02 0.00215
Noex=1 0 0.0019 0.000075
Xc=0 
qs=0 1 1.9
Xqp=0.8 0.23 0.244
Tq0p=0.7 0.02 0.0085
MS=0  1 1 0,
1 5 0 0 0 0
2 3 0 0 0
MSu=1 1 1,
PR=100 1e-06 300 0 1e-06,
CTRLu=1,
CTRL=1 0 1 0,
OBSu=0 1,
OBS=0 0 0 0 0 0 0 0 2 0 2 0 0 2 0 0 2 0 0 0 0 0 0 0 0 2 3 0 0 2 0,
Ref=PVbus:LF1
>
<PowerPlant_3_bf632045;3;s4a,s4b,s4c,
@YgD_m30_3b9e5b1d;xfo;6;s4a,s4b,s4c,B32a,B32b,B32c,
R1=0.20440758374999998;
L1=0.03614719706587009;
Rm=68135.86124999998;
PhiLnonl=[799.5140949316989 859.4776520515762 919.4412091714537 959.4169139180386 983.4023367659896 
1095.3343100564275 1239.2468471441332 1487.09621657296];
ILnonl=[2.2118287442170556 22.118287442170562 55.2957186054264 110.5914372108528 221.1828744217056 
1105.914372108528 2211.828744217056 4423.657488434112];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.0018000000000000003;
L2=0.00031830988618379075;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.09383994623155234;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
@exst1_pss1a_ieeeg1_pu_e5230a28;AVR_Gov;10;s3Ef,s3Pm,s55Efss,s55vd,s55vq,s55Pe,s55if,s55Pmss,
s55Omega_1,s55busFrequency,
_PVbus;LF1a;3;1;B32a,
60,19.662kVRMSLL,0,1,1,,,650MW,-300MVAR,300MVAR,1,1,1Ohm,1,SM:SM1,
_PVbus;LF1b;3;1;B32b,
_PVbus;LF1c;3;1;B32c,
0.0025066666666666666 0.033266666666666674 0.033266666666666674
0.0752 0.9980000000000001 0.9980000000000001
_SM;SM1a;12;10;B32a,s3Ef,s3Pm,s55Omega_1,s55Efss,s55vd,s55if,s55vq,s55Pmss,s55Pe,
?m,3,
_SM;SM1b;12;10;B32b,s3Ef,s3Pm,s55Omega_1,s55Efss,s55vd,s55if,s55vq,s55Pmss,s55Pe,
_SM;SM1c;12;10;B32c,s3Ef,s3Pm,s55Omega_1,s55Efss,s55vd,s55if,s55vq,s55Pmss,s55Pe,
V=20 20 20,1kVRMSLL,
P=0 -120 120,1,
f=60 2 0 0,
R=20 1000 2200,
S=0 1 1 0 1 0 2 0,
2200 1
3350 1.2
;
Ra=0 0.304 .304
ds=0 1 2.495
Xdp=0.531 0.4 0.2273
Td0p=5.7 0.02 0.00215
Noex=1 0 0.0019 0.000075
Xc=0 
qs=0 1 2.37
Xqp=0.876 0.4 0.244
Tq0p=1.5 0.02 0.0085
MS=0  1 1 0,
1 3.58 0 0 0 0
2 3 0 0 0
MSu=1 1 1,
PR=100 1e-06 300 0 1e-06,
CTRLu=1,
CTRL=1 0 1 0,
OBSu=0 1,
OBS=0 0 0 0 0 0 0 0 2 0 2 0 0 2 0 0 2 0 0 0 0 0 0 0 0 2 3 0 0 0 0,
Ref=PVbus:LF1
>
<PowerPlant_4_c09c5abb;3;s2a,s2b,s2c,
@YgD_m30_3b9e5b1d;xfo;6;s2a,s2b,s2c,B33a,B33b,B33c,
R1=0.28617061725;
L1=0.015398705950060655;
Rm=68135.86124999998;
PhiLnonl=[799.5140949316989 859.4776520515762 919.4412091714537 959.4169139180386 983.4023367659896 
1095.3343100564275 1239.2468471441332 1487.09621657296];
ILnonl=[2.2118287442170556 22.118287442170562 55.2957186054264 110.5914372108528 221.1828744217056 
1105.914372108528 2211.828744217056 4423.657488434112];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.005880000000000001;
L2=0.0003164000268666879;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.09383994623155234;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
@exst1_pss1a_ieeeg1_pu_db688549;AVR_Gov;10;s8Ef,s8Pm,s3Efss,s3vd,s3vq,s3Pe,s3if,s3Pmss,s3Omega_1,
s3busFrequency,
_PVbus;LF1a;3;1;B33a,
60,19.944kVRMSLL,0,1,1,,,632MW,-300MVAR,300MVAR,1,1,1Ohm,1,SM:SM1,
_PVbus;LF1b;3;1;B33b,
_PVbus;LF1c;3;1;B33c,
0.003033066666666667 0.04226933333333334 0.04226933333333334
0.090992 1.26808 1.26808
_SM;SM1a;12;10;B33a,s8Ef,s8Pm,s3Omega_1,s3Efss,s3vd,s3if,s3vq,s3Pmss,s3Pe,
?m,3,
_SM;SM1b;12;10;B33b,s8Ef,s8Pm,s3Omega_1,s3Efss,s3vd,s3if,s3vq,s3Pmss,s3Pe,
_SM;SM1c;12;10;B33c,s8Ef,s8Pm,s3Omega_1,s3Efss,s3vd,s3if,s3vq,s3Pmss,s3Pe,
V=20 20 20,1kVRMSLL,
P=0 -120 120,1,
f=60 2 0 0,
R=20 1000 2200,
S=0 1 1 0 1 0 2 0,
2200 1
3350 1.2
;
Ra=.00 .295 .295
ds=0 1 2.62
Xdp=0.436 0.60 0.2273
Td0p=5.69 0.02 0.00215
Noex=1 0 0.0019 0.000075
Xc=0 
qs=0 1 2.58
Xqp=1.66 0.60 0.244
Tq0p=1.5 0.02 0.0085
MS=0  1 1 0,
1 2.86 0 0 0 0
2 3 0 0 0
MSu=1 1 1,
PR=100 1e-06 300 0 1e-06,
CTRLu=1,
CTRL=1 0 1 0,
OBSu=0 1,
OBS=0 0 0 0 0 0 0 0 2 0 2 0 0 2 0 0 2 0 0 0 0 0 0 0 0 2 3 0 0 0 0,
Ref=PVbus:LF1
>
<PowerPlant_5_bf63b8dc;3;s2a,s2b,s2c,
@YgD_m30_3b9e5b1d;xfo;6;s2a,s2b,s2c,B34a,B34b,B34c,
R1=0.38178037499999995;
L1=0.022279485747466736;
Rm=76356.075;
PhiLnonl=[655.5950603706494 704.7646898984481 753.9343194262468 786.7140724447793 806.3819242558987 
898.1652327077897 1016.1723435745066 1219.406812289408];
ILnonl=[1.61842731601135 16.184273160113502 40.46068290028375 80.9213658005675 161.842731601135 
809.213658005675 1618.42731601135 3236.8546320227];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.004999999999999999;
L2=0.0002917840623351415;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.1144400930009169;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
@exst1_pss1a_ieeeg1_pu_e525df1c;AVR_Gov;10;s66Ef,s66Pm,s4Efss,s4vd,s4vq,s4Pe,s4if,s4Pmss,s4Omega_1,
s4busFrequency,
_PVbus;LF1a;3;1;B34a,
60,20.15kVRMSLL,0,1,1,,,508MW,-250MVAR,250MVAR,1,1,1Ohm,1,SM:SM1,
_PVbus;LF1b;3;1;B34b,
_PVbus;LF1c;3;1;B34c,
0.0025066666666666666 0.08933333333333333 0.08933333333333333
0.0752 2.68 2.68
_SM;SM1a;12;10;B34a,s66Ef,s66Pm,s4Omega_1,s4Efss,s4vd,s4if,s4vq,s4Pmss,s4Pe,
?m,3,
_SM;SM1b;12;10;B34b,s66Ef,s66Pm,s4Omega_1,s4Efss,s4vd,s4if,s4vq,s4Pmss,s4Pe,
_SM;SM1c;12;10;B34c,s66Ef,s66Pm,s4Omega_1,s4Efss,s4vd,s4if,s4vq,s4Pmss,s4Pe,
V=20 20 20,1kVRMSLL,
P=0 -120 120,1,
f=60 2 0 0,
R=20 600 3300,
S=0 1 1 0 1 0 2 0,
3300 1
5000 1.2
;
Ra=0 0.324 .324
ds=0 1 4
Xdp=0.792 0.4 0.2273
Td0p=5.4 0.02 0.00215
Noex=1 0 0.0019 0.000075
Xc=0 
qs=0 1 3.7
Xqp=1 0.4 0.244
Tq0p=0.44 0.02 0.0085
MS=0  1 1 0,
1 4.33 0 0 0 0
2 3 0 0 0
MSu=1 1 1,
PR=100 1e-06 300 0 1e-06,
CTRLu=1,
CTRL=1 0 1 0,
OBSu=0 1,
OBS=0 0 0 0 0 0 0 0 2 0 2 0 0 2 0 0 2 0 0 0 0 0 0 0 0 2 3 0 0 0 0,
Ref=PVbus:LF1
>
<PowerPlant_6_bf63d9b2;3;s2a,s2b,s2c,
@YgD_m30_3b9e5b1d;xfo;6;s2a,s2b,s2c,B35a,B35b,B35c,
R1=0.1125455765625;
L1=0.014230235728478004;
Rm=62525.3203125;
PhiLnonl=[765.8896703784966 823.3313956568838 880.773120935271 919.0676044541959 942.0442945655508 
1049.2688484185403 1187.1289890866696 1424.5547869040037];
ILnonl=[2.308933420792439 23.089334207924388 57.72333551981097 115.44667103962194 230.8933420792439 
1154.4667103962194 2308.933420792439 4617.866841584878];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.0025200000000000005;
L2=0.00031862819606997444;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.09795974874903511;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
@exst1_pss1a_ieeeg1_pu_e5279e6a;AVR_Gov;10;s4Ef,s4Pm,s1Efss,s1vd,s1vq,s1Pe,s1if,s1Pmss,s1Omega_1,
s1busFrequency,
_PVbus;LF1a;3;1;B35a,
60,20.986kVRMSLL,0,1,1,,,650MW,-300MVAR,300MVAR,1,1,1Ohm,1,SM:SM1,
_PVbus;LF1b;3;1;B35b,
_PVbus;LF1c;3;1;B35c,
0.0025066666666666666 0.03386666666666667 0.03386666666666667
0.0752 1.016 1.016
_SM;SM1a;12;10;B35a,s4Ef,s4Pm,s1Omega_1,s1Efss,s1vd,s1if,s1vq,s1Pmss,s1Pe,
?m,3,
_SM;SM1b;12;10;B35b,s4Ef,s4Pm,s1Omega_1,s1Efss,s1vd,s1if,s1vq,s1Pmss,s1Pe,
_SM;SM1c;12;10;B35c,s4Ef,s4Pm,s1Omega_1,s1Efss,s1vd,s1if,s1vq,s1Pmss,s1Pe,
V=20 20 20,1kVRMSLL,
P=0 -120 120,1,
f=60 2 0 0,
R=20 1000 2200,
S=0 1 1 0 1 0 2 0,
2200 1
3350 1.2
;
Ra=.000 0.224 .224
ds=0 1 2.54
Xdp=0.5 0.38 0.2273
Td0p=7.3 0.02 0.00215
Noex=1 0 0.0019 0.000075
Xc=0 
qs=0 1 2.41
Xqp=0.814 0.38 0.244
Tq0p=0.4 0.02 0.0085
MS=0  1 1 0,
1 3.48 0 0 0 0
2 3 0 0 0
MSu=1 1 1,
PR=100 1e-06 300 0 1e-06,
CTRLu=1,
CTRL=1 0 1 0,
OBSu=0 1,
OBS=0 0 0 0 0 0 0 0 2 0 2 0 0 2 0 0 2 0 0 0 0 0 0 0 0 2 3 0 0 0 0,
Ref=PVbus:LF1
>
<PowerPlant_7_bf645a19;3;s2a,s2b,s2c,
@YgD_m30_3b9e5b1d;xfo;6;s2a,s2b,s2c,B36a,B36b,B36c,
R1=0.2975625;
L1=0.042622688478403906;
Rm=59512.5;
PhiLnonl=[747.2094345156064 803.2501421042768 859.2908496929473 896.6513214187277 919.0676044541958 
1023.6769252863809 1158.17462349919 1389.809548199028];
ILnonl=[2.3666567563122496 23.666567563122495 59.16641890780624 118.33283781561248 
236.66567563122496 1183.3283781561247 2366.6567563122494 4733.313512624499];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.003;
L2=0.00042971834634811755;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.10040874246776099;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
@exst1_pss1a_ieeeg1_pu_e5290b9d;AVR_Gov;10;s58Ef,s58Pm,s4Efss,s4vd,s4vq,s4Pe,s4if,s4Pmss,s4Omega_1,
s4busFrequency,
_PVbus;LF1a;3;1;B36a,
60,21.27kVRMSLL,0,1,1,,,560MW,-250MVAR,250MVAR,1,1,1Ohm,1,SM:SM1,
_PVbus;LF1b;3;1;B36b,
_PVbus;LF1c;3;1;B36c,
0.0025066666666666666 0.03933333333333334 0.03933333333333334
0.0752 1.1800000000000001 1.1800000000000001
_SM;SM1a;12;10;B36a,s58Ef,s58Pm,s4Omega_1,s4Efss,s4vd,s4if,s4vq,s4Pmss,s4Pe,
?m,3,
_SM;SM1b;12;10;B36b,s58Ef,s58Pm,s4Omega_1,s4Efss,s4vd,s4if,s4vq,s4Pmss,s4Pe,
_SM;SM1c;12;10;B36c,s58Ef,s58Pm,s4Omega_1,s4Efss,s4vd,s4if,s4vq,s4Pmss,s4Pe,
V=20 20 20,1kVRMSLL,
P=0 -120 120,1,
f=60 2 0 0,
R=20 1000 2200,
S=0 1 1 0 1 0 2 0,
2200 1
3350 1.2
;
Ra=.000 0.322 .322
ds=0 1 2.95
Xdp=0.49 0.68 0.2273
Td0p=5.66 0.02 0.00215
Noex=1 0 0.0019 0.000075
Xc=0 
qs=0 1 2.92
Xqp=1.86 0.68 0.244
Tq0p=1.5 0.02 0.0085
MS=0  1 1 0,
1 2.64 0 0 0 0
2 3 0 0 0
MSu=1 1 1,
PR=100 1e-06 300 0 1e-06,
CTRLu=1,
CTRL=1 0 1 0,
OBSu=0 1,
OBS=0 0 0 0 0 0 0 0 2 0 2 0 0 2 0 0 2 0 0 0 0 0 0 0 0 2 3 0 0 0 0,
Ref=PVbus:LF1
>
<PowerPlant_8_c27a1578;3;s2a,s2b,s2c,
@YgD_m30_3b9e5b1d;xfo;6;s2a,s2b,s2c,B37a,B37b,B37c,
R1=0.375151921875;
L1=0.03814631955186412;
Rm=62525.3203125;
PhiLnonl=[765.8896703784966 823.3313956568838 880.773120935271 919.0676044541959 942.0442945655508 
1049.2688484185403 1187.1289890866696 1424.5547869040037];
ILnonl=[2.308933420792439 23.089334207924388 57.72333551981097 115.44667103962194 230.8933420792439 
1154.4667103962194 2308.933420792439 4617.866841584878];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.0036000000000000007;
L2=0.00036605636911135933;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.09795974874903511;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
@exst1_pss1a_ieeeg1_pu_dd45b447;AVR_Gov;10;s4Ef,s4Pm,s1Efss,s1vd,s1vq,s1Pe,s1if,s1Pmss,s1Omega_1,
s1busFrequency,
_PVbus;LF1a;3;1;B37a,
60,20.556kVRMSLL,0,1,1,,,540MW,-250MVAR,250MVAR,1,1,1Ohm,1,SM:SM1,
_PVbus;LF1b;3;1;B37b,
_PVbus;LF1c;3;1;B37c,
0.0025066666666666666 0.03866666666666666 0.03866666666666666
0.0752 1.16 1.16
_SM;SM1a;13;11;B37a,s4Ef,s4Pm,s1Omega_1,s1Efss,s1vd,s1if,s1vq,s1Pmss,s1Pe,s1Vfss,
?m,3,
_SM;SM1b;13;11;B37b,s4Ef,s4Pm,s1Omega_1,s1Efss,s1vd,s1if,s1vq,s1Pmss,s1Pe,s1Vfss,
_SM;SM1c;13;11;B37c,s4Ef,s4Pm,s1Omega_1,s1Efss,s1vd,s1if,s1vq,s1Pmss,s1Pe,s1Vfss,
V=20 20 20,1kVRMSLL,
P=0 -120 120,1,
f=60 2 0 0,
R=20 1000 2200,
S=0 1 1 0 1 0 2 0,
2200 1
3350 1.2
;
Ra=0.00 .28 .28
ds=0 1 2.9
Xdp=0.57 0.43 0.2273
Td0p=6.7 0.02 0.00215
Noex=1 0 0.0019 0.000075
Xc=0 
qs=0 1 2.8
Xqp=0.911 0.43 0.244
Tq0p=0.41 0.02 0.0085
MS=0  1 1 0,
1 2.43 0 0 0 0
2 3 0 0 0
MSu=1 1 1,
PR=100 1e-06 300 0 1e-06,
CTRLu=1,
CTRL=1 0 1 0,
OBSu=0 1,
OBS=0 0 0 0 0 0 0 0 2 0 2 0 0 2 0 0 2 0 0 0 0 0 0 0 0 2 3 0 0 2 0,
Ref=PVbus:LF1
>
<PowerPlant_9_bf64ec6d;3;s2a,s2b,s2c,
@YgD_m30_3b9e5b1d;xfo;6;s2a,s2b,s2c,B38a,B38b,B38c,
R1=0.5002025625000001;
L1=0.025873155869960012;
Rm=62525.3203125;
PhiLnonl=[765.8896703784966 823.3313956568838 880.773120935271 919.0676044541959 942.0442945655508 
1049.2688484185403 1187.1289890866696 1424.5547869040037];
ILnonl=[2.308933420792439 23.089334207924388 57.72333551981097 115.44667103962194 230.8933420792439 
1154.4667103962194 2308.933420792439 4617.866841584878];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.0048000000000000004;
L2=0.0002482817112233568;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.09795974874903511;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
@exst1_pss1a_ieeeg1_pu_e52ad240;AVR_Gov;10;s1Ef,s1Pm,s3Efss,s3vd,s3vq,s3Pe,s3if,s3Pmss,s3Omega_1,
s3busFrequency,
_PVbus;LF1a;3;1;B38a,
60,20.530kVRMSLL,0,1,1,,,830MW,-400MVAR,400MVAR,1,1,1Ohm,1,SM:SM1,
_PVbus;LF1b;3;1;B38b,
_PVbus;LF1c;3;1;B38c,
0.0025066666666666666 0.02808 0.02808
0.0752 0.8424 0.8424
_SM;SM1a;12;10;B38a,s1Ef,s1Pm,s3Omega_1,s3Efss,s3vd,s3if,s3vq,s3Pmss,s3Pe,
?m,3,
_SM;SM1b;12;10;B38b,s1Ef,s1Pm,s3Omega_1,s3Efss,s3vd,s3if,s3vq,s3Pmss,s3Pe,
_SM;SM1c;12;10;B38c,s1Ef,s1Pm,s3Omega_1,s3Efss,s3vd,s3if,s3vq,s3Pmss,s3Pe,
V=20 20 20,1kVRMSLL,
P=0 -120 120,1,
f=60 2 0 0,
R=20 1000 2200,
S=0 1 1 0 1 0 2 0,
2200 1
3350 1.2
;
Ra=.0 0.298 .298
ds=0 1 2.106
Xdp=0.57 0.43 0.2273
Td0p=4.79 0.02 0.00215
Noex=1 0 0.0019 0.000075
Xc=0 
qs=0 1 2.05
Xqp=0.587 0.43 0.244
Tq0p=1.96 0.02 0.0085
MS=0  1 1 0,
1 3.45 0 0 0 0
2 3 0 0 0
MSu=1 1 1,
PR=100 1e-06 300 0 1e-06,
CTRLu=1,
CTRL=1 0 1 0,
OBSu=0 1,
OBS=0 0 0 0 0 0 0 0 2 0 2 0 0 2 0 0 2 0 0 0 0 0 0 0 0 2 3 0 0 0 0,
Ref=PVbus:LF1
>
<PowerPlant_10_c09f3941;3;s2a,s2b,s2c,
@YgD_m30_3b9e5b1d;xfo;6;s2a,s2b,s2c,B30a,B30b,B30c,
R1=0.1875759609375;
L1=0.0298536413884154;
Rm=62525.3203125;
PhiLnonl=[765.8896703784966 823.3313956568838 880.773120935271 919.0676044541959 942.0442945655508 
1049.2688484185403 1187.1289890866696 1424.5547869040037];
ILnonl=[2.308933420792439 23.089334207924388 57.72333551981097 115.44667103962194 230.8933420792439 
1154.4667103962194 2308.933420792439 4617.866841584878];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.0018000000000000003;
L2=0.00028647889756541165;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.09795974874903511;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
@exst1_pss1a_ieeeg1_pu_db68ff5c;AVR_Gov;10;s3Ef,s3Pm,s5Efss,s5vd,s5vq,s5Pe,s5if,s5Pmss,s5Omega_1,
s5busFrequency,
_PVbus;LF1a;3;1;B30a,
60,20.90kVRMSLL,0,1,1,,,250MW,-300MVAR,300MVAR,1,1,1Ohm,1,SM:SM1,
_PVbus;LF1b;3;1;B30b,
_PVbus;LF1c;3;1;B30c,
0.0025066666666666666 0.013333333333333334 0.013333333333333334
0.0752 0.4 0.4
_SM;SM1a;13;11;B30a,s3Ef,s3Pm,s5Omega_1,s5Rated_MVA,s5Efss,s5vd,s5if,s5vq,s5Pmss,s5Pe,
?m,6,
_SM;SM1b;13;11;B30b,s3Ef,s3Pm,s5Omega_1,s5Rated_MVA,s5Efss,s5vd,s5if,s5vq,s5Pmss,s5Pe,
_SM;SM1c;13;11;B30c,s3Ef,s3Pm,s5Omega_1,s5Rated_MVA,s5Efss,s5vd,s5if,s5vq,s5Pmss,s5Pe,
V=20 20 20,1kVRMSLL,
P=0 -120 120,1,
f=60 2 0 0,
R=20 1000 660,
S=0 1 1 0 1 0 2 0,
660 1
1000 1.2
;
Ra=0 .125 .125
ds=0 1 1
Xdp=0.31 0.20 0.2273
Td0p=10.2 0.02 0.00215
Noex=1 0 0.0019 0.000075
Xc=0 
qs=0 1 0.69
Xqp=0.08 0.20 0.244
Tq0p=0 0.02 0.0085
MS=0  1 1 0,
1 4.2 0 0 0 0
2 3 0 0 0
MSu=1 1 1,
PR=100 1e-02 300 0 1e-06,
CTRLu=1,
CTRL=1 0 1 0,
OBSu=0 1,
OBS=0 2 0 1 1 1 0 0 2 0 2 0 0 2 0 0 2 0 0 0 0 0 0 0 0 2 3 0 0 0 0,
Ref=PVbus:LF1
>
<period_harmonic_xy_811a4f9;3;in,x,y,
@period_average_6f1e9ff;DEV1;2;a,in_cos,
@period_average_6f1e9ff;DEV2;2;b,in_sin,
_c_fu;Fm1;2;2;in_cos,in,
0,
2 * u[1] * COS( #k# * 2 * pi / #period# * t )
_c_fu;Fm3;2;2;in_sin,in,
0,
2 * u[1] * SIN( #k# * 2 * pi / #period# * t )
_c_fu;Fm6;2;2;x,a,
0,
u[1] * ( 1 - (#k# == 0) * 0.5 )
_c_gain;Mu1;2;2;y,b,
-1,
>
<period_harmonic_xy_811ba55;3;in,x,y,
@period_average_6f1bc95;DEV1;2;a,in_cos,
@period_average_6f1bc95;DEV2;2;b,in_sin,
_c_fu;Fm1;2;2;in_cos,in,
0,
2 * u[1] * COS( #k# * 2 * pi / #period# * t )
_c_fu;Fm3;2;2;in_sin,in,
0,
2 * u[1] * SIN( #k# * 2 * pi / #period# * t )
_c_fu;Fm6;2;2;x,a,
0,
u[1] * ( 1 - (#k# == 0) * 0.5 )
_c_gain;Mu1;2;2;y,b,
-1,
>
<3ph_to_pos_seq_xy_b43569d9;5;a,b,c,pos_x,pos_y,
@xy_to_polar_f0a21c6;DEV4;4;b_x,b_y,b_mag,b_rad,
@xy_to_polar_f0a21c6;DEV5;4;c_x,c_y,c_mag,c_rad,
@period_harmonic_xy_811a4f9;DEV1;3;a,a_x,a_y,
k=1;
@period_harmonic_xy_811a4f9;DEV2;3;b,b_x,b_y,
k=1;
@period_harmonic_xy_811a4f9;DEV3;3;c,c_x,c_y,
k=1;
_c_fu;Fm1;3;3;b1_x,b_mag,b_rad,
0,
u[1] * COS( u[2] + 2.094395102 )
_c_fu;Fm2;3;3;b1_y,b_mag,b_rad,
0,
u[1] * SIN( u[2] + 2.094395102 )
_c_fu;Fm6;3;3;c2_x,c_mag,c_rad,
0,
u[1] * COS( u[2] - 2.094395102 )
_c_fu;Fm7;3;3;c2_y,c_mag,c_rad,
0,
u[1] * SIN( u[2] - 2.094395102 )
_c_fu;Fm9;4;4;pos_x,a_x,b1_x,c2_x,
0,
[SUM] / 3
_c_fu;Fm12;4;4;pos_y,a_y,b1_y,c2_y,
0,
[SUM] / 3
>
<3ph_to_pos_seq_xy_b4354439;5;a,b,c,pos_x,pos_y,
@xy_to_polar_f0a3453;DEV4;4;b_x,b_y,b_mag,b_rad,
@xy_to_polar_f0a3453;DEV5;4;c_x,c_y,c_mag,c_rad,
@period_harmonic_xy_811ba55;DEV1;3;a,a_x,a_y,
k=1;
@period_harmonic_xy_811ba55;DEV2;3;b,b_x,b_y,
k=1;
@period_harmonic_xy_811ba55;DEV3;3;c,c_x,c_y,
k=1;
_c_fu;Fm1;3;3;b1_x,b_mag,b_rad,
0,
u[1] * COS( u[2] + 2.094395102 )
_c_fu;Fm2;3;3;b1_y,b_mag,b_rad,
0,
u[1] * SIN( u[2] + 2.094395102 )
_c_fu;Fm6;3;3;c2_x,c_mag,c_rad,
0,
u[1] * COS( u[2] - 2.094395102 )
_c_fu;Fm7;3;3;c2_y,c_mag,c_rad,
0,
u[1] * SIN( u[2] - 2.094395102 )
_c_fu;Fm9;4;4;pos_x,a_x,b1_x,c2_x,
0,
[SUM] / 3
_c_fu;Fm12;4;4;pos_y,a_y,b1_y,c2_y,
0,
[SUM] / 3
>
<3ph_to_pos_seq_polar_b4353f5d;5;a,b,c,pos_mag,pos_rad,
@xy_to_polar_f0a3332;DEV3;4;pos_x,pos_y,pos_mag,pos_rad,
@3ph_to_pos_seq_xy_b43569d9;DEV1;5;a,b,c,pos_x,pos_y,
>
<3ph_to_pos_seq_polar_b435410e;5;a,b,c,pos_mag,pos_rad,
@xy_to_polar_f0a587e;DEV3;4;pos_x,pos_y,pos_mag,pos_rad,
@3ph_to_pos_seq_xy_b4354439;DEV1;5;a,b,c,pos_x,pos_y,
>
<circuit_V_pos_seq_d585be33;5;upa,upb,upc,mag,rad,
@Vprobe3_eadc16d2;p1;6;va,vb,vc,upa,upb,upc,
@3ph_to_pos_seq_polar_b4353f5d;DEV1;5;va,vb,vc,mag,rad,
>
<circuit_V_pos_seq_d585ca3e;5;upa,upb,upc,mag,rad,
@Vprobe3_eadbecbf;p1;6;va,vb,vc,upa,upb,upc,
@3ph_to_pos_seq_polar_b435410e;DEV1;5;va,vb,vc,mag,rad,
>
<PQSource_ctrl_3040aa9c;7;s5,s19,s2a,s2b,s2c,s9mag,s9rad,
@Cjump_e9a4cfd3;unnamed;2;s74rad,s9rad,
@Cjump_e9a4cfd3;unnamed;2;s10,s9mag,
@cI3ph_pos_seq_2034d56f;I1source;8;s2a,s2b,s2c,s10,s3,,,,
carrier=freq;
I1mag_ic=Imag_ic;
Ideg_a=Ideg_a_ic;
Ideg_b=Ideg_b_ic;
Ideg_c=Ideg_c_ic;
@phasor_conjugate_110465b5;I_phasor;4;s72mag,s72rad,s74mag,s74rad,
@phasor_divide_127c3074;I_phasor_conj;6;s59mag,s59rad,s61mag,s61rad,s72mag,s72rad,
@xy_to_phasor_f87ac7d;cS_phasor_1ph;4;s71,s75,s59mag,s59rad,
@circuit_V_pos_seq_d585ca3e;U1_phasor;5;s2a,s2b,s2c,s92,s93,
period=0.016666666666666666;
_c_cst;Ua_mag_ic;1;1;s15,
#Umag_ic#,S0,
_c_cst;Ua_rad_ic;1;1;s31,
#Urad_a_ic#,S0,
_c_fu;I_phasor_deg;2;2;s3,s74rad,
0,S0,
[DEG]
_c_fu;hold_time;1;1;s30,
0,S0,
t < (2/#freq#)
_c_gain;I_phasor_mag;2;2;s10,s74mag,
2,S0,
_c_hld;U1_mag;5;5;s61mag,s92,s27,s30,s15,
#Umag_ic#,S0,
_c_hld;U1_rad;5;5;s61rad,s93,s28,s30,s31,
#Urad_a_ic#,S0,
_c_loss;cP_mag_1ph;2;2;s71,s5,
3,S0,
_c_loss;cQ_mag_1ph;2;2;s75,s19,
3,S0,
>
<PQLoadExponential_74caf39c;3;s14a,s14b,s14c,
@Cjump_e9a4e910;unnamed;2;s95,s4Upu,
@ExponLoadControl_1927e2dc;equations;6;s28,s22,s88,s9,s76,s7,
Kpv=Kpv;
Kqv=Kqv;
Kpf=Kpf;
Kqf=Kqf;
Tp1=Tp1;
Tp2=Tp2;
Tq1=Tq1;
Tq2=Tq2;
@freqmeter_d80b65f9;freq_meter;7;s7,s72,s8,s10,power_signala,power_signalb,power_signalc,
freq=60;
freqmax=100;
freqmin=20;
T_unf=0.1;
T_rate=0.1;
T_freq=0.1;
freq_rising=6.283185307179586;
freq_falling=-6.283185307179586;
@watt_var_meter_b0ac818f;RL;8;power_signala,power_signalb,power_signalc,s17a,s17b,s17c,s101,s105,
@watt_var_meter_b0ac818f;total;8;s14a,s14b,s14c,power_signala,power_signalb,power_signalc,s12,s16,
@circuit_V_pos_seq_d585be33;U1_phasor;5;power_signala,power_signalb,power_signalc,s97,s46,
period=0.016666666666666666;
@PQSource_ctrl_3040aa9c;cPQ_I1source;7;s2,s25,power_signala,power_signalb,power_signalc,s49mag,
s49rad,
Imag_ic=0;
Ideg_a_ic=0;
Ideg_b_ic=-120;
Ideg_c_ic=120;
freq=freq;
Umag_ic=1;
Urad_a_ic=0;
_PQload;RLThevenina;1;1;s17a,
#URMSLL_ic#,#P1ph_ic#,#LFNp#,#Q1ph_ic#,#LFNq#,#freq#,1,1,
_PQload;RLTheveninb;1;1;s17b,
#URMSLL_ic#,#P1ph_ic#,#LFNp#,#Q1ph_ic#,#LFNq#,#freq#,1,1,
_PQload;RLTheveninc;1;1;s17c,
#URMSLL_ic#,#P1ph_ic#,#LFNp#,#Q1ph_ic#,#LFNq#,#freq#,1,1,
_c_cst;C2;1;1;s83,
1,S0,
_c_cst;C3;1;1;s92,
0,S0,
_c_cst;P_mag_3ph_ic;1;1;s9,
#P3ph_ic#,S0,
_c_cst;Q_mag_3ph_ic;1;1;s76,
#Q3ph_ic#,S0,
_c_ftb;LV;2;2;s31,s95,
0,1,S0,
0 0
.7 0
.8 1
1 1
_c_fu;Fm2;2;2;s78,s48,
0,S0,
u[1]+1
_c_fu;U1_mag_pu;3;3;s95,s97,s51,
0,S0,
[DIV]
_c_fu;cP;3;3;s2,s87,s31,
0,S0,
[PROD]
_c_fu;cQ;3;3;s25,s31,s93,
0,S0,
[PROD]
_c_fu;hold_time;1;1;s48,
0,S0,
t > (2/#freq#)
_c_hld;hld_U;5;5;s51,s97,s48,s54,s55,
#Umag#,S0,
_c_scope;P;1;1;s12,
?s,
_c_scope;Q;1;1;s16,
?s,
_c_sel;Sel3;4;4;s88,s78,s83,s95,
1,S0,
_c_sel;Sel4;4;4;s87,s78,s92,s89,
1,S0,
_c_sel;Sel5;4;4;s93,s78,s92,s106,
1,S0,
_c_sum;cP_tmp;3;3;s89,s22,s101,
0,1,S0,
-1 +1
_c_sum;cQ_tmp;3;3;s106,s28,s105,
0,1,S0,
-1 +1
>
<Load3_bd0dddf9;3;s1a,s1b,s1c,
@DY_m30_3afca6f1;YgYg_np2;7;s1a,s1b,s1c,LoadBUSa,LoadBUSb,LoadBUSc,,
R1=0.8926875;
L1=0.1183963568844553;
Rm=446343.75;
PhiLnonl=[1294.2047044758403 1391.2700573115282 1488.3354101472161 1553.0456453710082 
1591.8717865052835 1773.0604451319013 2006.0172919375525 2407.2207503250633];
ILnonl=[0.5465559661345295 5.465559661345295 13.66389915336324 27.32779830672648 54.65559661345296 
273.27798306726475 546.5559661345295 1093.111932269059];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.0015625;
L2=0.00020723299881757206;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.041836976028233754;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
_PQload;Load03_a;1;1;LoadBUSa,
25kVRMSLL,107.33333333333333MW,0,0.7999999999999999MVAR,0,60,1,0,
_PQload;Load03_b;1;1;LoadBUSb,
25kVRMSLL,107.33333333333333MW,0,0.7999999999999999MVAR,0,60,1,0,
_PQload;Load03_c;1;1;LoadBUSc,
25kVRMSLL,107.33333333333333MW,0,0.7999999999999999MVAR,0,60,1,0,
>
<Load04_be8479bd;3;s2a,s2b,s2c,
@YD_m30_3c228e15;LoadTransfo04;7;s2a,s2b,s2c,LoadBUSa,LoadBUSb,LoadBUSc,,
R1=0.1700357142857143;
L1=0.022551687025610532;
Rm=85017.85714285714;
PhiLnonl=[747.2094345156064 803.2501421042768 859.2908496929473 896.6513214187277 919.0676044541958 
1023.6769252863809 1158.17462349919 1389.809548199028];
ILnonl=[1.656659729418575 16.566597294185744 41.416493235464365 82.83298647092873 
165.66597294185746 828.3298647092873 1656.6597294185746 3313.3194588371493];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.0026785714285714286;
L2=0.0003552565694015522;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.12551092808470124;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
_PQload;Load04a;1;1;LoadBUSa,
25kVRMSLL,166.66666666666666MW,0,61.333333333333336MVAR,0,60,1,0,
_PQload;Load04b;1;1;LoadBUSb,
25kVRMSLL,166.66666666666666MW,0,61.333333333333336MVAR,0,60,1,0,
_PQload;Load04c;1;1;LoadBUSc,
25kVRMSLL,166.66666666666666MW,0,61.333333333333336MVAR,0,60,1,0,
>
<Load7_bd551a60;3;s3a,s3b,s3c,
@YD_m30_3c228e15;LoadTransfo07;7;s3a,s3b,s3c,LoadBUSa,LoadBUSb,LoadBUSc,,
R1=0.2975625;
L1=0.039465452294818425;
Rm=148781.25;
PhiLnonl=[747.2094345156064 803.2501421042768 859.2908496929473 896.6513214187277 919.0676044541958 
1023.6769252863809 1158.17462349919 1389.809548199028];
ILnonl=[0.9466627025248997 9.466627025248998 23.666567563122495 47.33313512624499 94.66627025248998 
473.3313512624499 946.6627025248998 1893.3254050497996];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.0046875;
L2=0.0006216989964527163;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.12551092808470124;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
_PQload;Load07_a;1;1;LoadBUSa,
25kVRMSLL,77.93333333333334MW,0,28MVAR,0,60,1,0,
_PQload;Load07_b;1;1;LoadBUSb,
25kVRMSLL,77.93333333333334MW,0,28MVAR,0,60,1,0,
_PQload;Load07_c;1;1;LoadBUSc,
25kVRMSLL,77.93333333333334MW,0,28MVAR,0,60,1,0,
>
<Load8_bd6587f8;3;s2a,s2b,s2c,
@YD_m30_3c228e15;LoadTransfo08;7;s2a,s2b,s2c,LoadBUSa,LoadBUSb,LoadBUSc,,
R1=0.18311538461538462;
L1=0.024286432181426724;
Rm=91557.69230769231;
PhiLnonl=[747.2094345156064 803.2501421042768 859.2908496929473 896.6513214187277 919.0676044541958 
1023.6769252863809 1158.17462349919 1389.809548199028];
ILnonl=[1.5383268916029622 15.383268916029621 38.45817229007405 76.9163445801481 153.8326891602962 
769.1634458014811 1538.3268916029621 3076.6537832059243];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.0028846153846153847;
L2=0.0003825839978170562;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.12551092808470124;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
_PQload;Load08_a;1;1;LoadBUSa,
25kVRMSLL,174MW,0,58.666666666666664MVAR,0,60,1,0,
_PQload;Load08_b;1;1;LoadBUSb,
25kVRMSLL,174MW,0,58.666666666666664MVAR,0,60,1,0,
_PQload;Load08_c;1;1;LoadBUSc,
25kVRMSLL,174MW,0,58.666666666666664MVAR,0,60,1,0,
>
<Load12B_7d424e9d;3;LoadBUSa,LoadBUSb,LoadBUSc,
_PQload;Load12_a;1;1;LoadBUSa,
25kVRMSLL,2.5MW,0,29.333333333333332MVAR,0,60,1,0,
_PQload;Load12_b;1;1;LoadBUSb,
25kVRMSLL,2.5MW,0,29.333333333333332MVAR,0,60,1,0,
_PQload;Load12_c;1;1;LoadBUSc,
25kVRMSLL,2.5MW,0,29.333333333333332MVAR,0,60,1,0,
>
<Load15_be9c83ce;3;s2a,s2b,s2c,
@YD_m30_3c228e15;LoadTransfo15;7;s2a,s2b,s2c,LoadBUSa,LoadBUSb,LoadBUSc,,
R1=0.23805;
L1=0.03157236183585475;
Rm=119025;
PhiLnonl=[747.2094345156064 803.2501421042768 859.2908496929473 896.6513214187277 919.0676044541958 
1023.6769252863809 1158.17462349919 1389.809548199028];
ILnonl=[1.1833283781561248 11.833283781561247 29.58320945390312 59.16641890780624 
118.33283781561248 591.6641890780623 1183.3283781561247 2366.6567563122494];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.00375;
L2=0.000497359197162173;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.12551092808470124;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
_PQload;Load15_a;1;1;LoadBUSa,
25kVRMSLL,106.66666666666667MW,0,51MVAR,0,60,1,0,
_PQload;Load15_b;1;1;LoadBUSb,
25kVRMSLL,106.66666666666667MW,0,51MVAR,0,60,1,0,
_PQload;Load15_c;1;1;LoadBUSc,
25kVRMSLL,106.66666666666667MW,0,51MVAR,0,60,1,0,
>
<Load16_be9e0580;3;s1a,s1b,s1c,
@YD_m30_3c228e15;LoadTransfo16;7;s1a,s1b,s1c,LoadBUSa,LoadBUSb,LoadBUSc,,
R1=0.23805;
L1=0.03157236183585475;
Rm=119025;
PhiLnonl=[747.2094345156064 803.2501421042768 859.2908496929473 896.6513214187277 919.0676044541958 
1023.6769252863809 1158.17462349919 1389.809548199028];
ILnonl=[1.1833283781561248 11.833283781561247 29.58320945390312 59.16641890780624 
118.33283781561248 591.6641890780623 1183.3283781561247 2366.6567563122494];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.00375;
L2=0.000497359197162173;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.12551092808470124;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
_PQload;Load16_a;1;1;LoadBUSa,
25kVRMSLL,109.66666666666667MW,0,10.766666666666665MVAR,0,60,1,0,
_PQload;Load16_b;1;1;LoadBUSb,
25kVRMSLL,109.66666666666667MW,0,10.766666666666665MVAR,0,60,1,0,
_PQload;Load16_c;1;1;LoadBUSc,
25kVRMSLL,109.66666666666667MW,0,10.766666666666665MVAR,0,60,1,0,
>
<Load18_bead5ace;3;s1a,s1b,s1c,
@YD_m30_3c228e15;LoadTransfo18;7;s1a,s1b,s1c,LoadBUSa,LoadBUSb,LoadBUSc,,
R1=0.2975625;
L1=0.039465452294818425;
Rm=148781.25;
PhiLnonl=[747.2094345156064 803.2501421042768 859.2908496929473 896.6513214187277 919.0676044541958 
1023.6769252863809 1158.17462349919 1389.809548199028];
ILnonl=[0.9466627025248997 9.466627025248998 23.666567563122495 47.33313512624499 94.66627025248998 
473.3313512624499 946.6627025248998 1893.3254050497996];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.0046875;
L2=0.0006216989964527163;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.12551092808470124;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
_PQload;Load18_a;1;1;LoadBUSa,
25kVRMSLL,52.666666666666664MW,0,10MVAR,0,60,1,0,
_PQload;Load18_b;1;1;LoadBUSb,
25kVRMSLL,52.666666666666664MW,0,10MVAR,0,60,1,0,
_PQload;Load18_c;1;1;LoadBUSc,
25kVRMSLL,52.666666666666664MW,0,10MVAR,0,60,1,0,
>
<Load20_7c3a36a0;3;s1a,s1b,s1c,
@YD_m30_3c228e15;LoadTransfo20;7;s1a,s1b,s1c,LoadBUSa,LoadBUSb,LoadBUSc,,
R1=0.1125;
L1=0.01492077591486519;
Rm=56250;
PhiLnonl=[649.747334361397 698.4783844385017 747.2094345156064 779.6968012336763 799.1892212645182 
890.1538480751138 1007.1083682601653 1208.5300419121983];
ILnonl=[2.1773242158072694 21.773242158072694 54.43310539518174 108.86621079036348 
217.73242158072696 1088.6621079036347 2177.3242158072694 4354.648431614539];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.00234375;
L2=0.00031084949822635815;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.14433756729740643;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
_PQload;Load20_a;1;1;LoadBUSa,
25kVRMSLL,209.33333333333334MW,0,34.333333333333336MVAR,0,60,1,0,
_PQload;Load20_b;1;1;LoadBUSb,
25kVRMSLL,209.33333333333334MW,0,34.333333333333336MVAR,0,60,1,0,
_PQload;Load20_c;1;1;LoadBUSc,
25kVRMSLL,209.33333333333334MW,0,34.333333333333336MVAR,0,60,1,0,
>
<Load21_be8c1d6c;3;s2a,s2b,s2c,
@YD_m30_3c228e15;LoadTransfo21;7;s2a,s2b,s2c,LoadBUSa,LoadBUSb,LoadBUSc,,
R1=0.14878125;
L1=0.019732726147409212;
Rm=74390.625;
PhiLnonl=[747.2094345156064 803.2501421042768 859.2908496929473 896.6513214187277 919.0676044541958 
1023.6769252863809 1158.17462349919 1389.809548199028];
ILnonl=[1.8933254050497994 18.933254050497996 47.33313512624499 94.66627025248998 
189.33254050497996 946.6627025248998 1893.3254050497996 3786.6508100995993];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.00234375;
L2=0.00031084949822635815;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.12551092808470124;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
_PQload;Load21_a;1;1;LoadBUSa,
25kVRMSLL,91.33333333333333MW,0,38.333333333333336MVAR,0,60,1,0,
_PQload;Load21_b;1;1;LoadBUSb,
25kVRMSLL,91.33333333333333MW,0,38.333333333333336MVAR,0,60,1,0,
_PQload;Load21_c;1;1;LoadBUSc,
25kVRMSLL,91.33333333333333MW,0,38.333333333333336MVAR,0,60,1,0,
>
<Load23_be9cf6c1;3;s2a,s2b,s2c,
@YD_m30_3c228e15;LoadTransfo23;7;s2a,s2b,s2c,LoadBUSa,LoadBUSb,LoadBUSc,,
R1=0.2975625;
L1=0.039465452294818425;
Rm=148781.25;
PhiLnonl=[747.2094345156064 803.2501421042768 859.2908496929473 896.6513214187277 919.0676044541958 
1023.6769252863809 1158.17462349919 1389.809548199028];
ILnonl=[0.9466627025248997 9.466627025248998 23.666567563122495 47.33313512624499 94.66627025248998 
473.3313512624499 946.6627025248998 1893.3254050497996];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.0046875;
L2=0.0006216989964527163;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.12551092808470124;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
_PQload;Load23_a;1;1;LoadBUSa,
25kVRMSLL,82.5MW,0,28.2MVAR,0,60,1,0,
_PQload;Load23_b;1;1;LoadBUSb,
25kVRMSLL,82.5MW,0,28.2MVAR,0,60,1,0,
_PQload;Load23_c;1;1;LoadBUSc,
25kVRMSLL,82.5MW,0,28.2MVAR,0,60,1,0,
>
<Load24_f12bbbc5;3;s1a,s1b,s1c,
@YD_m30_3c228e15;LoadTransfo24;7;s1a,s1b,s1c,BUS1a,BUS1b,BUS1c,,
R1=0.2975625;
L1=0.039465452294818425;
Rm=148781.25;
PhiLnonl=[747.2094345156064 803.2501421042768 859.2908496929473 896.6513214187277 919.0676044541958 
1023.6769252863809 1158.17462349919 1389.809548199028];
ILnonl=[0.9466627025248997 9.466627025248998 23.666567563122495 47.33313512624499 94.66627025248998 
473.3313512624499 946.6627025248998 1893.3254050497996];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.0046875;
L2=0.0006216989964527163;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.12551092808470124;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
_PQload;Load24_a;1;1;BUS1a,
25kVRMSLL,102.86666666666667MW,0,0,0,60,1,0,
_PQload;Load24_b;1;1;BUS1b,
25kVRMSLL,102.86666666666667MW,0,0,0,60,1,0,
_PQload;Load24_c;1;1;BUS1c,
25kVRMSLL,102.86666666666667MW,0,0,0,60,1,0,
>
<Load25_bea488ee;3;s1a,s1b,s1c,
@YD_m30_3c228e15;LoadTransfo25;7;s1a,s1b,s1c,LoadBUSa,LoadBUSb,LoadBUSc,,
R1=0.2975625;
L1=0.039465452294818425;
Rm=148781.25;
PhiLnonl=[747.2094345156064 803.2501421042768 859.2908496929473 896.6513214187277 919.0676044541958 
1023.6769252863809 1158.17462349919 1389.809548199028];
ILnonl=[0.9466627025248997 9.466627025248998 23.666567563122495 47.33313512624499 94.66627025248998 
473.3313512624499 946.6627025248998 1893.3254050497996];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.0046875;
L2=0.0006216989964527163;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.12551092808470124;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
_PQload;Load25_a;1;1;LoadBUSa,
25kVRMSLL,74.66666666666667MW,0,15.733333333333334MVAR,0,60,1,0,
_PQload;Load25_b;1;1;LoadBUSb,
25kVRMSLL,74.66666666666667MW,0,15.733333333333334MVAR,0,60,1,0,
_PQload;Load25_c;1;1;LoadBUSc,
25kVRMSLL,74.66666666666667MW,0,15.733333333333334MVAR,0,60,1,0,
>
<Load26_beac91f4;3;s1a,s1b,s1c,
@YD_m30_3c228e15;LoadTransfo26;7;s1a,s1b,s1c,LoadBUSa,LoadBUSb,LoadBUSc,,
R1=0.595125;
L1=0.07893090458963685;
Rm=297562.5;
PhiLnonl=[747.2094345156064 803.2501421042768 859.2908496929473 896.6513214187277 919.0676044541958 
1023.6769252863809 1158.17462349919 1389.809548199028];
ILnonl=[0.47333135126244985 4.733313512624499 11.833283781561247 23.666567563122495 
47.33313512624499 236.66567563122496 473.3313512624499 946.6627025248998];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.009375;
L2=0.0012433979929054326;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.12551092808470124;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
_PQload;Load26_a;1;1;LoadBUSa,
25kVRMSLL,46.333333333333336MW,0,5.666666666666667MVAR,0,60,1,0,
_PQload;Load26_b;1;1;LoadBUSb,
25kVRMSLL,46.333333333333336MW,0,5.666666666666667MVAR,0,60,1,0,
_PQload;Load26_c;1;1;LoadBUSc,
25kVRMSLL,46.333333333333336MW,0,5.666666666666667MVAR,0,60,1,0,
>
<Load27_beb4d39e;3;s1a,s1b,s1c,
@YD_m30_3c228e15;LoadTransfo27;7;s1a,s1b,s1c,LoadBUSa,LoadBUSb,LoadBUSc,,
R1=0.39675;
L1=0.05262060305975791;
Rm=198375;
PhiLnonl=[747.2094345156064 803.2501421042768 859.2908496929473 896.6513214187277 919.0676044541958 
1023.6769252863809 1158.17462349919 1389.809548199028];
ILnonl=[0.7099970268936748 7.099970268936749 17.74992567234187 35.49985134468374 70.99970268936748 
354.9985134468374 709.9970268936748 1419.9940537873496];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.00625;
L2=0.0008289319952702885;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.12551092808470124;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
_PQload;Load27_a;1;1;LoadBUSa,
25kVRMSLL,93.66666666666667MW,0,25.166666666666668MVAR,0,60,1,0,
_PQload;Load27_b;1;1;LoadBUSb,
25kVRMSLL,93.66666666666667MW,0,25.166666666666668MVAR,0,60,1,0,
_PQload;Load27_c;1;1;LoadBUSc,
25kVRMSLL,93.66666666666667MW,0,25.166666666666668MVAR,0,60,1,0,
>
<Load28_bebcef0d;3;s1a,s1b,s1c,
@YD_m30_3c228e15;LoadTransfo28;7;s1a,s1b,s1c,LoadBUSa,LoadBUSb,LoadBUSc,,
R1=0.39675;
L1=0.05262060305975791;
Rm=198375;
PhiLnonl=[747.2094345156064 803.2501421042768 859.2908496929473 896.6513214187277 919.0676044541958 
1023.6769252863809 1158.17462349919 1389.809548199028];
ILnonl=[0.7099970268936748 7.099970268936749 17.74992567234187 35.49985134468374 70.99970268936748 
354.9985134468374 709.9970268936748 1419.9940537873496];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.00625;
L2=0.0008289319952702885;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.12551092808470124;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
_PQload;Load28_a;1;1;LoadBUSa,
25kVRMSLL,68.66666666666667MW,0,9.200000000000001MVAR,0,60,1,0,
_PQload;Load28_b;1;1;LoadBUSb,
25kVRMSLL,68.66666666666667MW,0,9.200000000000001MVAR,0,60,1,0,
_PQload;Load28_c;1;1;LoadBUSc,
25kVRMSLL,68.66666666666667MW,0,9.200000000000001MVAR,0,60,1,0,
>
<Load29_bec4bc45;3;s2a,s2b,s2c,
@YD_m30_3c228e15;LoadTransfo29;7;s2a,s2b,s2c,LoadBUSa,LoadBUSb,LoadBUSc,,
R1=0.2975625;
L1=0.039465452294818425;
Rm=148781.25;
PhiLnonl=[747.2094345156064 803.2501421042768 859.2908496929473 896.6513214187277 919.0676044541958 
1023.6769252863809 1158.17462349919 1389.809548199028];
ILnonl=[0.9466627025248997 9.466627025248998 23.666567563122495 47.33313512624499 94.66627025248998 
473.3313512624499 946.6627025248998 1893.3254050497996];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.0046875;
L2=0.0006216989964527163;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.12551092808470124;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
_PQload;Load29_a;1;1;LoadBUSa,
25kVRMSLL,94.5MW,0,8.966666666666666MVAR,0,60,1,0,
_PQload;Load29_b;1;1;LoadBUSb,
25kVRMSLL,94.5MW,0,8.966666666666666MVAR,0,60,1,0,
_PQload;Load29_c;1;1;LoadBUSc,
25kVRMSLL,94.5MW,0,8.966666666666666MVAR,0,60,1,0,
>
<Load39_bedcbc1d;3;s2a,s2b,s2c,
@YD_m30_3c228e15;LoadTransfo39;7;s2a,s2b,s2c,LoadBUSa,LoadBUSb,LoadBUSc,,
R1=0.07934999999999999;
L1=0.01052412061195158;
Rm=39675;
PhiLnonl=[747.2094345156064 803.2501421042768 859.2908496929473 896.6513214187277 919.0676044541958 
1023.6769252863809 1158.17462349919 1389.809548199028];
ILnonl=[3.5499851344683746 35.49985134468374 88.74962836170935 177.4992567234187 354.9985134468374 
1774.9925672341871 3549.9851344683743 7099.970268936749];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.00125;
L2=0.0001657863990540577;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.12551092808470124;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
_PQload;Load39_a;1;1;LoadBUSa,
25kVRMSLL,368MW,0,83.33333333333333MVAR,0,60,1,0,
_PQload;Load39_b;1;1;LoadBUSb,
25kVRMSLL,368MW,0,83.33333333333333MVAR,0,60,1,0,
_PQload;Load39_c;1;1;LoadBUSc,
25kVRMSLL,368MW,0,83.33333333333333MVAR,0,60,1,0,
>
<PowerPlant_2_c09c5773;3;s2a,s2b,s2c,
@YgD_m30_3b9e5b1d;xfo;6;s2a,s2b,s2c,B31a,B31b,B31c,
R1=0.20440758374999998;
L1=0.04518399633233761;
Rm=68135.86124999998;
PhiLnonl=[799.5140949316989 859.4776520515762 919.4412091714537 959.4169139180386 983.4023367659896 
1095.3343100564275 1239.2468471441332 1487.09621657296];
ILnonl=[2.2118287442170556 22.118287442170562 55.2957186054264 110.5914372108528 221.1828744217056 
1105.914372108528 2211.828744217056 4423.657488434112];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.0018000000000000003;
L2=0.00039788735772973844;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.09383994623155234;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
@exst1_pss1a_ieeeg1_pu_db690c5e;AVR_Gov;10;s10Ef,s10Pm,s9Efss,s9vd,s9vq,s9Pe,s9if,s9Pmss,s9Omega_1,
s9busFrequency,
_PQload;Load31_a;1;1;B31a,
20kVRMSLL,3.0666666666666664MW,0,1.5333333333333332MVAR,0,60,1,0,
_PQload;Load31_b;1;1;B31b,
20kVRMSLL,3.0666666666666664MW,0,1.5333333333333332MVAR,0,60,1,0,
_PQload;Load31_c;1;1;B31c,
20kVRMSLL,3.0666666666666664MW,0,1.5333333333333332MVAR,0,60,1,0,
_SM;SM1a;12;10;B31a,s10Ef,s10Pm,s9Omega_1,s9Efss,s9vd,s9if,s9vq,s9Pmss,s9Pe,
?m,3,
_SM;SM1b;12;10;B31b,s10Ef,s10Pm,s9Omega_1,s9Efss,s9vd,s9if,s9vq,s9Pmss,s9Pe,
_SM;SM1c;12;10;B31c,s10Ef,s10Pm,s9Omega_1,s9Efss,s9vd,s9if,s9vq,s9Pmss,s9Pe,
V=20 20 20,1kVRMSLL,
P=0 -120 120,1,
f=60 2 0 0,
R=20 1000 2200,
S=0 1 1 0 1 0 2 0,
2200 1
3350 1.2
;
Ra=0.00 0.35 .35
ds=0 1 2.95
Xdp=0.697 0.53 0.2273
Td0p=6.56 0.02 0.00215
Noex=1 0 0.0019 0.000075
Xc=0 
qs=0 1 2.82
Xqp=1.7 0.53 0.244
Tq0p=1.5 0.02 0.0085
MS=0  1 1 0,
1 3.03 0 0 0 0
2 3 0 0 0
MSu=1 1 1,
PR=100 1e-06 300 0 1e-06,
CTRLu=1,
CTRL=1 0 1 0,
OBSu=0 1,
OBS=0 0 0 0 0 0 0 0 2 0 2 0 0 2 0 0 2 0 0 0 0 0 0 0 0 2 3 0 0 0 0,
Ref=Slack:LF1
_Slack;LF1a;3;1;B31a,
60,19.6kVRMSLL,-30,1,1,1Ohm,1,SM:SM1,
_Slack;LF1b;3;1;B31b,
_Slack;LF1c;3;1;B31c,
0.0025066666666666666 0.03933333333333334 0.03933333333333334
0.0752 1.1800000000000001 1.1800000000000001
>
!
!
@Line_FD_CP_bdd7dadc;Line_01_02;6;B2a,B2b,B2c,B1a,B1b,B1c,
select=2;
@Line_FD_CP_bde1eed4;Line_01_39;6;B1a,B1b,B1c,B39a,B39b,B39c,
select=2;
@Line_FD_CP_bde9b978;Line_02_03;6;B2a,B2b,B2c,B3a,B3b,B3c,
select=2;
@Line_FD_CP_bdf78d44;Line_03_04;6;B3a,B3b,B3c,B4a,B4b,B4c,
select=2;
@Line_FD_CP_bdf082f8;Line_02_25;6;B25a,B25b,B25c,B2a,B2b,B2c,
select=2;
@Line_FD_CP_bdfb75fe;Line_03_18;6;B18a,B18b,B18c,B3a,B3b,B3c,
select=2;
@Line_FD_CP_be2cf019;Line_05_08;6;B8a,B8b,B8c,B5a,B5b,B5c,
select=2;
@Line_FD_CP_be2e2452;Line_06_07;6;B6a,B6b,B6c,B7a,B7b,B7c,
select=2;
@Line_FD_CP_be3d078a;Line_10_11;6;B10a,B10b,B10c,B11a,B11b,B11c,
select=1;
@Line_FD_CP_be3d078a;Line_10_13;6;B10a,B10b,B10c,B13a,B13b,B13c,
select=1;
@Line_FD_CP_be3e6f26;Line_13_14;6;B13a,B13b,B13c,B14a,B14b,B14c,
select=2;
@Line_FD_CP_be3ff890;Line_14_15;6;B14a,B14b,B14c,B15a,B15b,B15c,
select=2;
@Line_FD_CP_be4bacdf;Line_16_24;6;B16a,B16b,B16c,B24a,B24b,B24c,
select=1;
@Line_FD_CP_be5b060d;Line_17_18;6;B17a,B17b,B17c,B18a,B18b,B18c,
select=1;
@Line_FD_CP_be5dc0ec;Line_25_26;6;B26a,B26b,B26c,B25a,B25b,B25c,
select=2;
@Line_FD_CP_be25eeef;Line_04_05;6;B5a,B5b,B5c,B4a,B4b,B4c,
select=2;
@Line_FD_CP_be39a785;Line_09_39;6;B9a,B9b,B9c,B39a,B39b,B39c,
select=2;
@Line_FD_CP_be46b7f6;Line_16_17;6;B17a,B17b,B17c,B16a,B16b,B16c,
select=2;
@Line_FD_CP_be49ce82;Line_16_21;6;B21a,B21b,B21c,B16a,B16b,B16c,
select=2;
@Line_FD_CP_be51f123;Line_17_27;6;B27a,B27b,B27c,B17a,B17b,B17c,
select=2;
@Line_FD_CP_be56f74c;Line_23_24;6;B24a,B24b,B24c,B23a,B23b,B23c,
select=2;
@Line_FD_CP_be63b092;Line_26_29;6;B29a,B29b,B29c,B26a,B26b,B26c,
select=2;
@Line_FD_CP_be286c9b;Line_04_14;6;B4a,B4b,B4c,B14a,B14b,B14c,
select=2;
@Line_FD_CP_be351b18;Line_08_09;6;B9a,B9b,B9c,B8a,B8b,B8c,
select=2;
@Line_FD_CP_be624ce6;Line_26_28;6;B28a,B28b,B28c,B26a,B26b,B26c,
select=2;
@Line_FD_CP_be657afb;Line_28_29;6;B29a,B29b,B29c,B28a,B28b,B28c,
select=2;
@Line_FD_CP_be814c99;Line_07_08;6;B8a,B8b,B8c,B7a,B7b,B7c,
select=1;
@Line_FD_CP_be4483e4;Line_15_16;6;B15a,B15b,B15c,B16a,B16b,B16c,
select=2;
@Line_FD_CP_be5303d1;Line_21_22;6;B21a,B21b,B21c,B22a,B22b,B22c,
select=2;
@Line_FD_CP_be6061dd;Line_26_27;6;B26a,B26b,B26c,B27a,B27b,B27c,
select=2;
@Line_FD_CP_be55703a;Line_22_23;6;B22a,B22b,B22c,B23a,B23b,B23c,
select=2;
@Line_FD_CP_be94811c;Line_05_06;6;B5a,B5b,B5c,B6a,B6b,B6c,
select=1;
@Line_FD_CP_be307111;Line_06_11;6;B11a,B11b,B11c,B6a,B6b,B6c,
select=2;
@Line_FD_CP_be481548;Line_16_19;6;B19a,B19b,B19c,B16a,B16b,B16c,
select=2;
@Rdum_b0ec18eb;DEV1;3;s1a,s1b,s1c,
@YD_m30_3c228e15;xfo12_11;7;B11a,B11b,B11c,B12a,B12b,B12c,,
R1=0.6022879245;
L1=0.07988091695727772;
Rm=301143.96225000004;
PhiLnonl=[751.6926911227 808.0696429569025 864.446594791105 902.03122934724 924.582010080921 
1029.8189868380991 1165.123671240185 1398.1484054882221];
ILnonl=[0.4705083014537275 4.7050830145372755 11.76270753634319 23.52541507268638 47.05083014537276 
235.2541507268638 470.5083014537276 941.0166029074552];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.009375;
L2=0.0012433979929054326;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.12476235396093564;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
@YD_m30_3c228e15;xfo12_13;7;B13a,B13b,B13c,B12a,B12b,B12c,,
R1=0.6022879245;
L1=0.07988091695727772;
Rm=301143.96225000004;
PhiLnonl=[751.6926911227 808.0696429569025 864.446594791105 902.03122934724 924.582010080921 
1029.8189868380991 1165.123671240185 1398.1484054882221];
ILnonl=[0.4705083014537275 4.7050830145372755 11.76270753634319 23.52541507268638 47.05083014537276 
235.2541507268638 470.5083014537276 941.0166029074552];
Lnonl='Lnonl';
Rmag='RLC';
R2=0.009375;
L2=0.0012433979929054326;
Phiss01=0;
Phiss02=0;
Phiss03=0;
Ratio=0.12476235396093564;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
@YYD_gicPetit_de8ca3cb;xfo19_20;9;B20a,B20b,B20c,B19a,B19b,B19c,s1a,s1b,s1c,
RW1=0.10412341007142856;
LW1=0.04877772041830378;
Rm=238815.1607142857;
PhiLnonl=[792.0420005865428 851.4451506305335 910.8483006745241 950.4504007038513 974.2116607214476 
1085.0975408035638 1227.6651009091415 1473.1981210909698];
ILnonl=[3.1257730743746705 31.257730743746695 78.14432685936674 156.28865371873348 
312.57730743746697 1562.8865371873348 3125.7730743746697 6251.546148749339];
Lnonl='Lnonl';
Rmag='RLC';
RW2=0.07264285714285717;
LW2=0.0000852615766563732;
RW3=0.0015770089285714287;
LW3=0.00008837007163863608;
Phiss01=0;
Phiss02=0;
Phiss03=0;
V1=211136.99344264614;
V2=173205.08075688773;
V3=12500;
Lmag_scope='';
W1_scope  ='';
W2_scope  ='';
W3_scope  ='';
@PowerPlant_1_c09bf0a2;PowerPlant_01;3;B39a,B39b,B39c,
@PowerPlant_3_bf632045;PowerPlant_03;3;B10a,B10b,B10c,
@PowerPlant_4_c09c5abb;PowerPlant_04;3;B19a,B19b,B19c,
@PowerPlant_5_bf63b8dc;PowerPlant_05;3;B20a,B20b,B20c,
@PowerPlant_6_bf63d9b2;PowerPlant_06;3;B22a,B22b,B22c,
@PowerPlant_7_bf645a19;PowerPlant_07;3;B23a,B23b,B23c,
@PowerPlant_8_c27a1578;PowerPlant_08;3;B25a,B25b,B25c,
@PowerPlant_9_bf64ec6d;PowerPlant_09;3;B29a,B29b,B29c,
@PowerPlant_10_c09f3941;PowerPlant_10;3;B2a,B2b,B2c,
@Load3_bd0dddf9;Load3;3;B3a,B3b,B3c,
@Load04_be8479bd;Load4;3;B4a,B4b,B4c,
@Load7_bd551a60;Load7;3;B7a,B7b,B7c,
@Load8_bd6587f8;Load8;3;B8a,B8b,B8c,
@Load12B_7d424e9d;Load12;3;B12a,B12b,B12c,
@Load15_be9c83ce;Load15;3;B15a,B15b,B15c,
@Load16_be9e0580;Load16;3;B16a,B16b,B16c,
@Load18_bead5ace;Load18;3;B18a,B18b,B18c,
@Load20_7c3a36a0;Load20;3;B20a,B20b,B20c,
@Load21_be8c1d6c;Load21;3;B21a,B21b,B21c,
@Load23_be9cf6c1;Load23;3;B23a,B23b,B23c,
@Load24_f12bbbc5;Load24;3;B24a,B24b,B24c,
@Load25_bea488ee;Load25;3;B25a,B25b,B25c,
@Load26_beac91f4;Load26;3;B26a,B26b,B26c,
@Load27_beb4d39e;Load27;3;B27a,B27b,B27c,
@Load28_bebcef0d;Load28;3;B28a,B28b,B28c,
@Load29_bec4bc45;Load29;3;B29a,B29b,B29c,
@Load39_bedcbc1d;Load39;3;B39a,B39b,B39c,
@PowerPlant_2_c09c5773;PowerPlant_02;3;B6a,B6b,B6c,
_RLC;BUS24_shunta;2;2;B24a,,
0,0,772.9uS,0,0,,60,,0,0,
_RLC;BUS24_shuntb;2;2;B24b,,
0,0,772.9uS,0,0,,60,,0,0,
_RLC;BUS24_shuntc;2;2;B24c,,
0,0,772.9uS,0,0,,60,,0,0,
